# Reviewer packet: candidate material for section 141.134

Quarantined experimental output. Disposition each block as accept / correct / reject. Nothing here has standing without your disposition.

Machine verification: 15 quotes verified, 0 rejected; 13 claims verified, 0 rejected; 4 questions kept.

## Page proposals
- [accepted] `dbp-reporting-deadlines`: Reporting deadlines tied to monitoring frequency
  - citations: 141.134(a)
- [accepted] `disinfection-byproducts-reporting-table`: Reporting content required for TTHM, HAA5, chlorite, and bromate monitoring
  - citations: 141.134(b)
- [accepted] `disinfectants-reporting-table`: Reporting content required for chlorine, chloramine, and chlorine dioxide monitoring
  - citations: 141.134(c)
- [accepted] `dbp-precursors-enhanced-treatment-reporting-table`: Reporting content for TOC monitoring and enhanced coagulation/softening compliance
  - citations: 141.134(d)

## Verified quotes (binding recomputed from canonical bytes)
- `q1` [141.134(a)] DIV8[N=141.134]/P[1]
  > (a) Systems required to sample quarterly or more frequently must report to the State within 10 days after the end of each quarter in which samples were collected, notwithstanding the provisions of § 141.31. Systems required to sample less frequently than quarterly must report to the State within 10 days after the end of each monitoring period in which samples were collected.
- `q2` [141.134(b)] DIV8[N=141.134]/P[2]
  > (b) Disinfection byproducts. Systems must report the information specified in the following table:
- `q3` [no derived anchor] DIV8[N=141.134]/DIV[1]/DIV[1]/TABLE[1]/TR[2]/TD[2]
  > (i) The number of samples taken during the last quarter.(ii) The location, date, and result of each sample taken during the last quarter.(iii) The arithmetic average of all samples taken in the last quarter.(iv) The annual arithmetic average of the quarterly arithmetic averages of this section for the last four quarters.(v) Whether, based on § 141.133(b)(1), the MCL was violated.
- `q4` [no derived anchor] DIV8[N=141.134]/DIV[1]/DIV[1]/TABLE[1]/TR[3]/TD[2]
  > (i) The number of samples taken during the last year.(ii) The location, date, and result of each sample taken during the last monitoring period.(iii) The arithmetic average of all samples taken over the last year.(iv) Whether, based on § 141.133(b)(1), the MCL was violated.
- `q5` [no derived anchor] DIV8[N=141.134]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[2]
  > (i) The location, date, and result of each sample taken.(ii) Whether, based on § 141.133(b)(1), the MCL was violated.
- `q6` [no derived anchor] DIV8[N=141.134]/DIV[1]/DIV[1]/TABLE[1]/TR[5]/TD[2]
  > (i) The number of entry point samples taken each month for the last 3 months.(ii) The location, date, and result of each sample (both entry point and distribution system) taken during the last quarter.(iii) For each month in the reporting period, the arithmetic average of all samples taken in each three samples set taken in the distribution system.(iv) Whether, based on § 141.133(b)(3), the MCL was violated, in which month, and how many times it was violated each month.
- `q7` [no derived anchor] DIV8[N=141.134]/DIV[1]/DIV[1]/TABLE[1]/TR[6]/TD[2]
  > (i)The number of samples taken during the last quarter.(ii)The location, date, and result of each sample taken during the last quarter.(iii) The arithmetic average of the monthly arithmetic averages of all samples taken in the last year.(iv) Whether, based on § 141.133(b)(2), the MCL was violated.
- `q8` [no derived anchor] DIV8[N=141.134]/DIV[1]/DIV[1]/TABLE[1]/TR[7]/TD[1]
  > 1 The State may choose to perform calculations and determine whether the MCL was exceeded, in lieu of having the system report that information
- `q9` [141.134(c)] DIV8[N=141.134]/P[3]
  > (c) Disinfectants. Systems must report the information specified in the following table:
- `q10` [no derived anchor] DIV8[N=141.134]/DIV[2]/DIV[1]/TABLE[1]/TR[2]/TD[2]
  > (i) The number of samples taken during each month of the last quarter.(ii) The month arithmetic average of all samples taken in each month for the last 12 months.(iii) The arithmetic average of the monthly averages for the last 12 months.(iv) Whether, based on § 141.133(c)(1), the MRD was violated.
- `q11` [no derived anchor] DIV8[N=141.134]/DIV[2]/DIV[1]/TABLE[1]/TR[3]/TD[2]
  > (i) The dates, result, and locations of samples taken during the last quarter.(ii) Whether, based on § 141.133(c)(2), the MRDL was violated.(iii) Whether the MRDL was exceeded in any two consecutive daily samples and whether the resulting violation was acuate or nonacute.
- `q12` [no derived anchor] DIV8[N=141.134]/DIV[2]/DIV[1]/TABLE[1]/TR[4]/TD[1]
  > 1 The State may choose to perform calculations and determine whether the MRDL was exceeded, in lieu of having the system report that information.
- `q13` [141.134(d)] DIV8[N=141.134]/P[4]
  > (d) Disinfection byproduct precursors and enhanced coagulation or enhanced softening. Systems must report the information specified in the following table:
- `q14` [no derived anchor] DIV8[N=141.134]/DIV[3]/DIV[1]/TABLE[1]/TR[2]/TD[2]
  > (i) The number of paired (source water and treated water) samples taken during the last quarter.(ii) The location, date, and results of each paired sample and associated alkalinity taken during the last quarter.(iii) For each month in the reporting period that paired samples were taken, the arithmetic average of the percent reduction of TOC for each paired sample and the required TOC percent removal.(iv) Calculations for determining compliance with the TOC percent removal requirements, as provided in § 141.135(c)(1).(v) Whether the system is in compliance with the enhanced coagulation or enhanced softening percent removal requirements in § 141.135(b) for the last four quarters.
- `q15` [no derived anchor] DIV8[N=141.134]/DIV[3]/DIV[1]/TABLE[1]/TR[12]/TD[1]
  > 1 The State may choose to perform calculations and determine whether the treatment technique was met, in lieu of having the system report that information.

## Verified claims
- `c1` [numeric] Reporting deadline for systems sampling quarterly or more frequently applies-to 10 days
  - conditions: Systems required to sample quarterly or more frequently; measured from the end of each quarter in which samples were collected
  - support: q1
- `c2` [numeric] Reporting deadline for systems sampling less frequently than quarterly applies-to 10 days
  - conditions: Systems required to sample less frequently than quarterly; measured from the end of each monitoring period in which samples were collected
  - support: q1
- `c3` [table-cell] TTHM and HAA5 reporting content, quarterly or more frequent monitoring compliance-basis Whether, based on § 141.133(b)(1), the MCL was violated.
  - conditions: System monitoring for TTHMs and HAA5 under § 141.132(b) on a quarterly or more frequent basis
  - support: q3
- `c4` [table-cell] TTHM and HAA5 reporting content, less than quarterly but at least annual monitoring compliance-basis Whether, based on § 141.133(b)(1), the MCL was violated.
  - conditions: System monitoring for TTHMs and HAA5 under § 141.132(b) less frequently than quarterly (but at least annually)
  - support: q4
- `c5` [table-cell] TTHM and HAA5 reporting content, less than annual monitoring compliance-basis Whether, based on § 141.133(b)(1), the MCL was violated.
  - conditions: System monitoring for TTHMs and HAA5 under § 141.132(b) less frequently than annually
  - support: q5
- `c6` [table-cell] Chlorite reporting content compliance-basis Whether, based on § 141.133(b)(3), the MCL was violated, in which month, and how many times it was violated each month.
  - conditions: System monitoring for chlorite under § 141.132(b)
  - support: q6
- `c7` [table-cell] Bromate reporting content compliance-basis Whether, based on § 141.133(b)(2), the MCL was violated.
  - conditions: System monitoring for bromate under § 141.132(b)
  - support: q7
- `c8` [qualitative] State option to determine MCL compliance for DBP reporting table compliance-basis The State may choose to perform calculations and determine whether the MCL was exceeded, in lieu of having the system report that information
  - conditions: Applies to the disinfection byproducts reporting table in § 141.134(b)
  - support: q8
- `c9` [table-cell] Chlorine or chloramines reporting content compliance-basis Whether, based on § 141.133(c)(1), the MRD was violated.
  - conditions: System monitoring for chlorine or chloramines under § 141.132(c)
  - support: q10
- `c10` [table-cell] Chlorine dioxide reporting content compliance-basis Whether, based on § 141.133(c)(2), the MRDL was violated.
  - conditions: System monitoring for chlorine dioxide under § 141.132(c)
  - support: q11
- `c11` [qualitative] State option to determine MRDL compliance for disinfectants reporting table compliance-basis The State may choose to perform calculations and determine whether the MRDL was exceeded, in lieu of having the system report that information.
  - conditions: Applies to the disinfectants reporting table in § 141.134(c)
  - support: q12
- `c12` [table-cell] TOC / enhanced coagulation or softening reporting content compliance-basis Whether the system is in compliance with the enhanced coagulation or enhanced softening percent removal requirements in § 141.135(b) for the last four quarters.
  - conditions: System monitoring monthly or quarterly for TOC under § 141.132(d); required to meet enhanced coagulation or enhanced softening requirements in § 141.135(b)(2) or (3)
  - support: q14
- `c13` [qualitative] State option to determine treatment technique compliance for DBP precursor reporting table requires-treatment-technique The State may choose to perform calculations and determine whether the treatment technique was met, in lieu of having the system report that information.
  - conditions: Applies to the disinfection byproduct precursor/enhanced coagulation reporting table in § 141.134(d)
  - support: q15

## Candidate challenge questions
- Q: How many days after the end of a quarter must a system sampling quarterly or more frequently report its DBP monitoring results to the State?
  A: 10 days
- Q: For a system monitoring chlorite, how many months of entry point sample counts must be reported?
  A: The number of entry point samples taken each month for the last 3 months
- Q: If a chlorine dioxide MRDL is exceeded in two consecutive daily samples, what additional determination must the system report?
  A: Whether the resulting violation was acute or nonacute
- Q: Can the State perform the compliance calculation instead of requiring the system to report whether an MCL, MRDL, or treatment technique requirement was met?
  A: Yes — each table's footnote states the State may choose to perform calculations and make that determination in lieu of the system reporting it.

## Ambiguities declared by the extraction role
- TR[2]/TD[2] in the disinfectants table (DIV[2]) reads 'the MRD was violated' rather than 'MRDL' — likely a typographical omission in the source, kept verbatim rather than corrected.
- TR[3]/TD[2] in the disinfectants table (DIV[2]) reads 'acuate' rather than 'acute' — likely a typographical error in the source, kept verbatim rather than corrected.
- In the DBP precursor/enhanced coagulation table (DIV[3]), rows 3-11 share a single left-column category label only in row 3 (TD[1]); rows 4-11 have blank left cells, so the precise sub-item-to-category mapping for items (ii) through (ix) is structurally implied but not restated per row.

## Disposition

- [ ] accept as candidate page material
- [ ] accept with corrections (list below)
- [ ] reject (reason below)

Source verification record: `out/verified/verified-141.134.json` (candidate response digest `35b6f3790477f909...`)
