<?xml version="1.0" encoding="UTF-8"?> 
<DIV8 N="141.131" TYPE="SECTION" hierarchy_metadata="{&quot;path&quot;:&quot;/on/_SUBSTITUTE_DATE_/title-40/section-141.131&quot;,&quot;citation&quot;:&quot;40 CFR 141.131&quot;}">
<HEAD>§ 141.131 Analytical requirements.</HEAD>
<P>(a) <I>General.</I> (1) Systems must use only the analytical methods specified in this section, or their equivalent as approved by EPA, to demonstrate compliance with the requirements of this subpart and with the requirements of subparts U and V of this part. These methods are effective for compliance monitoring February 16, 1999, unless a different effective date is specified in this section or by the State.</P>
<P>(2) The following documents are incorporated by reference. The Director of the Federal Register approves this incorporation by reference in accordance with 5 U.S.C. 552(a) and 1 CFR part 51. Copies may be inspected at EPA's Drinking Water Docket, 1301 Constitution Avenue, NW., EPA West, Room B102, Washington, DC 20460, or at the National Archives and Records Administration (NARA). For information on the availability of this material at NARA, call 202-741-6030, or go to: <I>http://www.archives.gov/federal_register/code_of_federal_regulations/ibr_locations.html.</I> EPA Method 552.1 is in Methods for the Determination of Organic Compounds in Drinking Water-Supplement II, USEPA, August 1992, EPA/600/R-92/129 (available through National Information Technical Service (NTIS), PB92-207703). EPA Methods 502.2, 524.2, 551.1, and 552.2 are in Methods for the Determination of Organic Compounds in Drinking Water-Supplement III, USEPA, August 1995, EPA/600/R-95/131 (available through NTIS, PB95-261616). EPA Method 300.0 is in Methods for the Determination of Inorganic Substances in Environmental Samples, USEPA, August 1993, EPA/600/R-93/100 (available through NTIS, PB94-121811). EPA Methods 300.1 and 321.8 are in Methods for the Determination of Organic and Inorganic Compounds in Drinking Water, Volume 1, USEPA, August 2000, EPA 815-R-00-014 (available through NTIS, PB2000-106981). EPA Method 317.0, Revision 2.0, “Determination of Inorganic Oxyhalide Disinfection By-Products in Drinking Water Using Ion Chromatography with the Addition of a Postcolumn Reagent for Trace Bromate Analysis,” USEPA, July 2001, EPA 815-B-01-001, EPA Method 326.0, Revision 1.0, “Determination of Inorganic Oxyhalide Disinfection By-Products in Drinking Water Using Ion Chromatography Incorporating the Addition of a Suppressor Acidified Postcolumn Reagent for Trace Bromate Analysis,” USEPA, June 2002, EPA 815-R-03-007, EPA Method 327.0, Revision 1.1, “Determination of Chlorine Dioxide and Chlorite Ion in Drinking Water Using Lissamine Green B and Horseradish Peroxidase with Detection by Visible Spectrophotometry,” USEPA, May 2005, EPA 815-R-05-008 and EPA Method 552.3, Revision 1.0, “Determination of Haloacetic Acids and Dalapon in Drinking Water by Liquid-liquid Microextraction, Derivatization, and Gas Chromatography with Electron Capture Detection,” USEPA, July 2003, EPA-815-B-03-002 can be accessed and downloaded directly on-line at <I>http://www.epa.gov/safewater/methods/sourcalt.html.</I> EPA Method 415.3, Revision 1.1, “Determination of Total Organic Carbon and Specific UV Absorbance at 254 nm in Source Water and Drinking Water,” USEPA, February 2005, EPA/600/R-05/055 can be accessed and downloaded directly on-line at <I>www.epa.gov/nerlcwww/ordmeth.htm.</I> Standard Methods 4500-Cl D, 4500-Cl E, 4500-Cl F, 4500-Cl G, 4500-Cl H, 500-Cl I, 4500-ClO<E T="52">2</E> D, 4500-ClO<E T="52">2</E> E, 6251 B, and 5910 B shall be followed in accordance with Standard Methods for the Examination of Water and Wastewater, 19th or 20th Editions, American Public Health Association, 1995 and 1998, respectively. The cited methods published in either edition may be used. Standard Methods 5310 B, 5310 C, and 5310 D shall be followed in accordance with the Supplement to the 19th Edition of Standard Methods for the Examination of Water and Wastewater, or the Standard Methods for the Examination of Water and Wastewater, 20th Edition, American Public Health Association, 1996 and 1998, respectively. The cited methods published in either edition may be used. Copies may be obtained from the American Public Health Association, 1015 Fifteenth Street, NW., Washington, DC 20005. Standard Methods 4500-Cl D-00, 4500-Cl E-00, 4500-Cl F-00, 4500-Cl G-00, 4500-Cl H-00, 4500-Cl I-00, 4500-ClO<E T="52">2</E> E-00, 6251 B-94, 5310 B-00, 5310 C-00, 5310 D-00 and 5910 B-00 are available at <I>http://www.standardmethods.org</I> or at EPA's Water Docket. The year in which each method was approved by the Standard Methods Committee is designated by the last two digits in the method number. The methods listed are the only Online versions that are IBR-approved. ASTM Methods D 1253-86 and D 1253-86 (Reapproved 1996) shall be followed in accordance with the Annual Book of ASTM Standards, Volume 11.01, American Society for Testing and Materials International, 1996 or any ASTM edition containing the IBR-approved version of the method may be used. ASTM Method D1253-03 shall be followed in accordance with the Annual Book of ASTM Standards, Volume 11.01, American Society for Testing and Materials International, 2004 or any ASTM edition containing the IBR-approved version of the method may be used. ASTM Method D 6581-00 shall be followed in accordance with the Annual Book of ASTM Standards, Volume 11.01, American Society for Testing and Materials International, 2001 or any ASTM edition containing the IBR-approved version of the method may be used; copies may be obtained from the American Society for Testing and Materials International, 100 Barr Harbor Drive, West Conshohocken, PA 19428-2959.</P>
<P>(b) <I>Disinfection byproducts.</I> (1) Systems must measure disinfection byproducts by the methods (as modified by the footnotes) listed in the following table or one of the alternative methods listed in appendix A to subpart C of this part:</P>
<DIV width="100%"><DIV class="gpotbl_div">
<TABLE border="1" cellpadding="1" cellspacing="1" class="gpo_table" frame="void" width="100%">
<CAPTION><P class="title">Approved Methods for Disinfection Byproduct Compliance Monitoring</P></CAPTION>
<THEAD>
<TR>
<TH class="center border-top-single border-bottom-single border-right-single">Contaminant and methodology <sup>1</sup> </TH>
<TH class="center border-top-single border-bottom-single border-right-single">EPA method</TH>
<TH class="center border-top-single border-bottom-single border-right-single">Standard method <sup>2</sup> </TH>
<TH class="center border-top-single border-bottom-single border-right-single">SM online <sup>9</sup> </TH>
<TH class="center border-top-single border-bottom-single">ASTM method <sup>3</sup> </TH>
</TR>
</THEAD>
<TBODY>
<TR>
<TD class="left border-right-single">TTHM</TD>
<TD class="left border-right-single"></TD>
<TD class="left border-right-single"></TD>
<TD class="left border-right-single"></TD>
<TD class="left"></TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">P&amp;T/GC/ElCD &amp; PID</TD>
<TD class="left border-right-single">502.2 <sup>4</sup></TD>
<TD class="left border-right-single"></TD>
<TD class="left border-right-single"></TD>
<TD class="left"></TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">P&amp;T/GC/MS</TD>
<TD class="left border-right-single">524.2</TD>
<TD class="left border-right-single"></TD>
<TD class="left border-right-single"></TD>
<TD class="left"></TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">LLE/GC/ECD</TD>
<TD class="left border-right-single">551.1</TD>
<TD class="left border-right-single"></TD>
<TD class="left border-right-single"></TD>
<TD class="left"></TD>
</TR>
<TR>
<TD class="left border-right-single">HAA5</TD>
<TD class="left border-right-single"></TD>
<TD class="left border-right-single"></TD>
<TD class="left border-right-single"></TD>
<TD class="left"></TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">LLE (diazomethane)/GC/ECD</TD>
<TD class="left border-right-single"> </TD>
<TD class="left border-right-single">6251 B <sup>5</sup></TD>
<TD class="left border-right-single">6251 B-94</TD>
<TD class="left"></TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">SPE (acidic methanol)/GC/ECD</TD>
<TD class="left border-right-single">552.1 <sup>5</sup></TD>
<TD class="left border-right-single"></TD>
<TD class="left border-right-single"></TD>
<TD class="left"></TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">LLE (acidic methanol)/GC/ECD</TD>
<TD class="left border-right-single">552.2, 552.3</TD>
<TD class="left border-right-single"></TD>
<TD class="left border-right-single"></TD>
<TD class="left"></TD>
</TR>
<TR>
<TD class="left border-right-single">Bromate</TD>
<TD class="left border-right-single"></TD>
<TD class="left border-right-single"></TD>
<TD class="left border-right-single"></TD>
<TD class="left"></TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">Ion chromatography</TD>
<TD class="left border-right-single">300.1</TD>
<TD class="left border-right-single"> </TD>
<TD class="left border-right-single"> </TD>
<TD class="left">D 6581-00</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">Ion chromatography &amp; post column reaction</TD>
<TD class="left border-right-single">317.0 Rev 2.0 <sup>6</sup>, 326.0 <sup>6</sup></TD>
<TD class="left border-right-single"></TD>
<TD class="left border-right-single"></TD>
<TD class="left"></TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">IC/ICP-MS</TD>
<TD class="left border-right-single">321.8 <sup>6 7</sup></TD>
<TD class="left border-right-single"></TD>
<TD class="left border-right-single"></TD>
<TD class="left"></TD>
</TR>
<TR>
<TD class="left border-right-single">Chlorite</TD>
<TD class="left border-right-single"></TD>
<TD class="left border-right-single"></TD>
<TD class="left border-right-single"></TD>
<TD class="left"></TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">Amperometric titration</TD>
<TD class="left border-right-single"> </TD>
<TD class="left border-right-single">4500-ClO<sub>2</sub> E <sup>8</sup></TD>
<TD class="left border-right-single">4500-ClO<sub>2</sub> E-00 <sup>8</sup></TD>
<TD class="left"></TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">Spectrophotometry</TD>
<TD class="left border-right-single">327.0 Rev 1.1 <sup>8</sup></TD>
<TD class="left border-right-single"></TD>
<TD class="left border-right-single"></TD>
<TD class="left"></TD>
</TR>
<TR>
<TD class="left border-bottom-single border-right-single primary-indent-hanging-2">Ion chromatography</TD>
<TD class="left border-bottom-single border-right-single">300.0, 300.1, 317.0 Rev 2.0, 326.0</TD>
<TD class="left border-bottom-single border-right-single"> </TD>
<TD class="left border-bottom-single border-right-single"> </TD>
<TD class="left border-bottom-single">D 6581-00
</TD>
</TR>
</TBODY>
<TFOOT><TR><TD colspan="5"><sup>1</sup> P&amp;T = purge and trap; GC = gas chromatography; ElCD = electrolytic conductivity detector; PID = photoionization detector; MS = mass spectrometer; LLE = liquid/liquid extraction; ECD = electron capture detector; SPE = solid phase extraction; IC = ion chromatography; ICP-MS = inductively coupled plasma/mass spectrometer.
</TD></TR><TR><TD colspan="5"><sup>2</sup> 19th and 20th editions of Standard Methods for the Examination of Water and Wastewater, 1995 and 1998, respectively, American Public Health Association; either of these editions may be used.
</TD></TR><TR><TD colspan="5"><sup>3</sup> Annual Book of ASTM Standards, 2001 or any year containing the cited version of the method, Vol 11.01.
</TD></TR><TR><TD colspan="5"><sup>4</sup> If TTHMs are the only analytes being measured in the sample, then a PID is not required.
</TD></TR><TR><TD colspan="5"><sup>5</sup> The samples must be extracted within 14 days of sample collection.
</TD></TR><TR><TD colspan="5"><sup>6</sup> Ion chromatography &amp; post column reaction or IC/ICP-MS must be used for monitoring of bromate for purposes of demonstrating eligibility of reduced monitoring, as prescribed in § 141.132(b)(3)(ii).
</TD></TR><TR><TD colspan="5"><sup>7</sup> Samples must be preserved at the time of sampling with 50 mg ethylenediamine (EDA)/L of sample and must be analyzed within 28 days.
</TD></TR><TR><TD colspan="5"><sup>8</sup> Amperometric titration or spectrophotometry may be used for routine daily monitoring of chlorite at the entrance to the distribution system, as prescribed in § 141.132(b)(2)(i)(A). Ion chromatography must be used for routine monthly monitoring of chlorite and additional monitoring of chlorite in the distribution system, as prescribed in § 141.132(b)(2)(i)(B) and (b)(2)(ii).
</TD></TR><TR><TD colspan="5"><sup>9</sup> The Standard Methods Online version that is approved is indicated by the last two digits in the method number which is the year of approval by the Standard Method Committee. Standard Methods Online are available at <E T="03">http://www.standardmethods.org.</E></TD></TR></TFOOT></TABLE>
</DIV></DIV>
<P>(2) Analyses under this section for disinfection byproducts must be conducted by laboratories that have received certification by EPA or the State, except as specified under paragraph (b)(3) of this section. To receive certification to conduct analyses for the DBP contaminants in §§ 141.64, 141.135, and subparts U and V of this part, the laboratory must:</P>
<P>(i) Analyze Performance Evaluation (PE) samples that are acceptable to EPA or the State at least once during each consecutive 12 month period by each method for which the laboratory desires certification.</P>
<P>(ii) Until March 31, 2007, in these analyses of PE samples, the laboratory must achieve quantitative results within the acceptance limit on a minimum of 80% of the analytes included in each PE sample. The acceptance limit is defined as the 95% confidence interval calculated around the mean of the PE study between a maximum and minimum acceptance limit of ±50% and ±15% of the study mean.</P>
<P>(iii) Beginning April 1, 2007, the laboratory must achieve quantitative results on the PE sample analyses that are within the following acceptance limits:</P>
<DIV width="100%"><DIV class="gpotbl_div">
<TABLE border="1" cellpadding="1" cellspacing="1" class="gpo_table" frame="void" width="100%">
<THEAD>
<TR>
<TH class="center border-top-single border-bottom-single border-right-single">DBP</TH>
<TH class="center border-top-single border-bottom-single border-right-single">Acceptance limits (percent of true value)</TH>
<TH class="center border-top-single border-bottom-single">Comments</TH>
</TR>
</THEAD>
<TBODY>
<TR>
<TD class="left border-right-single">TTHM</TD>
<TD class="right border-right-single"></TD>
<TD class="left"></TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">Chloroform</TD>
<TD class="right border-right-single">±20</TD>
<TD class="left">Laboratory must meet all 4 individual THM acceptance limits in order to successfully pass a PE sample for TTHM</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">Bromodichloromethane</TD>
<TD class="right border-right-single">±20</TD>
<TD class="left"></TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">Dibromochloromethane</TD>
<TD class="right border-right-single">±20</TD>
<TD class="left"></TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">Bromoform</TD>
<TD class="right border-right-single">±20</TD>
<TD class="left"></TD>
</TR>
<TR>
<TD class="left border-right-single">HAA5</TD>
<TD class="right border-right-single"></TD>
<TD class="left"></TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">Monochloroacetic Acid</TD>
<TD class="right border-right-single">±40</TD>
<TD class="left">Laboratory must meet the acceptance limits for 4 out of 5 of the HAA5 compounds in order to successfully pass a PE sample for HAA5</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">Dichloroacetic Acid</TD>
<TD class="right border-right-single">±40</TD>
<TD class="left"></TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">Trichloroacetic Acid</TD>
<TD class="right border-right-single">±40</TD>
<TD class="left"></TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">Monobromoacetic Acid</TD>
<TD class="right border-right-single">±40</TD>
<TD class="left"></TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">Dibromoacetic Acid</TD>
<TD class="right border-right-single">±40</TD>
<TD class="left"></TD>
</TR>
<TR>
<TD class="left border-right-single">Chlorite</TD>
<TD class="right border-right-single">±30</TD>
<TD class="left"></TD>
</TR>
<TR>
<TD class="left border-bottom-single border-right-single">Bromate</TD>
<TD class="right border-bottom-single border-right-single">±30</TD>
<TD class="left border-bottom-single"></TD>
</TR>
</TBODY>
</TABLE>
</DIV></DIV>
<P>(iv) Beginning April 1, 2007, report quantitative data for concentrations at least as low as the ones listed in the following table for all DBP samples analyzed for compliance with §§ 141.64, 141.135, and subparts U and V of this part:</P>
<DIV width="100%"><DIV class="gpotbl_div">
<TABLE border="1" cellpadding="1" cellspacing="1" class="gpo_table" frame="void" width="100%">
<THEAD>
<TR>
<TH class="center border-top-single border-bottom-single border-right-single">DBP</TH>
<TH class="center border-top-single border-bottom-single border-right-single">Minimum reporting level (mg/L) <sup>1</sup></TH>
<TH class="center border-top-single border-bottom-single">Comments</TH>
</TR>
</THEAD>
<TBODY>
<TR>
<TD class="left border-right-single">TTHM <sup>2</sup> </TD>
<TD class="right border-right-single"></TD>
<TD class="left"></TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">Chloroform</TD>
<TD class="right border-right-single">0.0010</TD>
<TD class="left"></TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">Bromodichloromethane</TD>
<TD class="right border-right-single">0.0010</TD>
<TD class="left"></TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">Dibromochloromethane</TD>
<TD class="right border-right-single">0.0010</TD>
<TD class="left"></TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">Bromoform</TD>
<TD class="right border-right-single">0.0010</TD>
<TD class="left"></TD>
</TR>
<TR>
<TD class="left border-right-single">HAA5 <sup>2</sup> </TD>
<TD class="right border-right-single"></TD>
<TD class="left"></TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">Monochloroacetic Acid</TD>
<TD class="right border-right-single">0.0020</TD>
<TD class="left"></TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">Dichloroacetic Acid</TD>
<TD class="right border-right-single">0.0010</TD>
<TD class="left"></TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">Trichloroacetic Acid</TD>
<TD class="right border-right-single">0.0010</TD>
<TD class="left"></TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">Monobromoacetic Acid</TD>
<TD class="right border-right-single">0.0010</TD>
<TD class="left"></TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">Dibromoacetic Acid</TD>
<TD class="right border-right-single">0.0010</TD>
<TD class="left"></TD>
</TR>
<TR>
<TD class="left border-right-single">Chlorite</TD>
<TD class="right border-right-single">0.020</TD>
<TD class="left">Applicable to monitoring as prescribed in § 141.132(b)(2)(1)(B) and (b)(2)(ii).</TD>
</TR>
<TR>
<TD class="left border-bottom-single border-right-single">Bromate</TD>
<TD class="right border-bottom-single border-right-single">0.0050 or 0.0010</TD>
<TD class="left border-bottom-single">Laboratories that use EPA Methods 317.0 Revision 2.0, 326.0 or 321.8 must meet a 0.0010 mg/L MRL for bromate.
</TD>
</TR>
</TBODY>
<TFOOT><TR><TD colspan="3"><sup>1</sup> The calibration curve must encompass the regulatory minimum reporting level (MRL) concentration. Data may be reported for concentrations lower than the regulatory MRL as long as the precision and accuracy criteria are met by analyzing an MRL check standard at the lowest reporting limit chosen by the laboratory. The laboratory must verify the accuracy of the calibration curve at the MRL concentration by analyzing an MRL check standard with a concentration less than or equal to 110% of the MRL with each batch of samples. The measured concentration for the MRL check standard must be ±50% of the expected value, if any field sample in the batch has a concentration less than 5 times the regulatory MRL. Method requirements to analyze higher concentration check standards and meet tighter acceptance criteria for them must be met in addition to the MRL check standard requirement.
</TD></TR><TR><TD colspan="3"><sup>2</sup> When adding the individual trihalomethane or haloacetic acid concentrations to calculate the TTHM or HAA5 concentrations, respectively, a zero is used for any analytical result that is less than the MRL concentration for that DBP, unless otherwise specified by the State.</TD></TR></TFOOT></TABLE>
</DIV></DIV>
<P>(3) A party approved by EPA or the State must measure daily chlorite samples at the entrance to the distribution system.</P>
<P>(c) <I>Disinfectant residuals.</I> (1) Systems must measure residual disinfectant concentration for free chlorine, combined chlorine (chloramines), and chlorine dioxide by the methods listed in the following table or one of the alternative methods listed in appendix A to subpart C of this part:</P>
<DIV width="100%"><DIV class="gpotbl_div">
<TABLE border="1" cellpadding="1" cellspacing="1" class="gpo_table" frame="void" width="100%">
<THEAD>
<TR>
<TH rowspan="2" class="center border-top-single border-bottom-single border-right-single">Methodology</TH>
<TH rowspan="2" class="center border-top-single border-bottom-single border-right-single">SM (19th or 20th ed)</TH>
<TH rowspan="2" class="center border-top-single border-bottom-single border-right-single">SM<br></br>Online <sup>2</sup> </TH>
<TH rowspan="2" class="center border-top-single border-bottom-single border-right-single">ASTM<br></br>method</TH>
<TH rowspan="2" class="center border-top-single border-bottom-single border-right-single">EPA<br></br>method</TH>
<TH colspan="4" class="center border-top-single border-bottom-single">Residual measured <sup>1</sup> </TH>
</TR>
<TR>
<TH class="center border-bottom-single border-right-single">Free<br></br>Cl<sub>2</sub>
</TH>
<TH class="center border-bottom-single border-right-single">Combined<br></br>Cl<sub>2</sub>
</TH>
<TH class="center border-bottom-single border-right-single">Total<br></br>Cl<sub>2</sub>
</TH>
<TH class="center border-bottom-single">ClO<sub>2</sub>
</TH>
</TR>
</THEAD>
<TBODY>
<TR>
<TD class="left border-right-single">Amperometric Titration</TD>
<TD class="left border-right-single">4500-Cl D</TD>
<TD class="left border-right-single">4500-Cl D-00</TD>
<TD class="left border-right-single">D 1253-86 (96), 03</TD>
<TD class="left border-right-single"> </TD>
<TD class="left border-right-single">X</TD>
<TD class="left border-right-single">X</TD>
<TD class="left border-right-single">X</TD>
<TD class="left"> </TD>
</TR>
<TR>
<TD class="left border-right-single">Low Level Amperometric Titration</TD>
<TD class="left border-right-single">4500-Cl E</TD>
<TD class="left border-right-single">4500-Cl E-00</TD>
<TD class="left border-right-single"></TD>
<TD class="left border-right-single"></TD>
<TD class="left border-right-single"></TD>
<TD class="left border-right-single"></TD>
<TD class="left border-right-single">X</TD>
<TD class="left"></TD>
</TR>
<TR>
<TD class="left border-right-single">DPD Ferrous Titrimetric</TD>
<TD class="left border-right-single">4500-Cl F</TD>
<TD class="left border-right-single">4500-Cl F-00</TD>
<TD class="left border-right-single"></TD>
<TD class="left border-right-single"></TD>
<TD class="left border-right-single">X</TD>
<TD class="left border-right-single">X</TD>
<TD class="left border-right-single">X</TD>
<TD class="left"> </TD>
</TR>
<TR>
<TD class="left border-right-single">DPD Colorimetric</TD>
<TD class="left border-right-single">4500-Cl G</TD>
<TD class="left border-right-single">4500-Cl G-00</TD>
<TD class="left border-right-single"></TD>
<TD class="left border-right-single"></TD>
<TD class="left border-right-single">X</TD>
<TD class="left border-right-single">X</TD>
<TD class="left border-right-single">X</TD>
<TD class="left"> </TD>
</TR>
<TR>
<TD class="left border-right-single">Syringaldazine (FACTS)</TD>
<TD class="left border-right-single">4500-Cl H</TD>
<TD class="left border-right-single">4500-Cl H-00</TD>
<TD class="left border-right-single"></TD>
<TD class="left border-right-single"></TD>
<TD class="left border-right-single">X</TD>
<TD class="left border-right-single"></TD>
<TD class="left border-right-single"></TD>
<TD class="left"> </TD>
</TR>
<TR>
<TD class="left border-right-single">Iodometric Electrode</TD>
<TD class="left border-right-single">4500-Cl I</TD>
<TD class="left border-right-single">4500-Cl I-00</TD>
<TD class="left border-right-single"></TD>
<TD class="left border-right-single"></TD>
<TD class="left border-right-single"></TD>
<TD class="left border-right-single"></TD>
<TD class="left border-right-single">X</TD>
<TD class="left"> </TD>
</TR>
<TR>
<TD class="left border-right-single">DPD</TD>
<TD class="left border-right-single">4500-ClO<sub>2</sub> D</TD>
<TD class="left border-right-single"></TD>
<TD class="left border-right-single"></TD>
<TD class="left border-right-single"></TD>
<TD class="left border-right-single"></TD>
<TD class="left border-right-single"></TD>
<TD class="left border-right-single"></TD>
<TD class="left">X</TD>
</TR>
<TR>
<TD class="left border-right-single">Amperometric Method II</TD>
<TD class="left border-right-single">4500-ClO<sub>2</sub> E</TD>
<TD class="left border-right-single">4500-ClO<sub>2</sub> E-00</TD>
<TD class="left border-right-single"></TD>
<TD class="left border-right-single"></TD>
<TD class="left border-right-single"></TD>
<TD class="left border-right-single"></TD>
<TD class="left border-right-single"></TD>
<TD class="left">X</TD>
</TR>
<TR>
<TD class="left border-bottom-single border-right-single">Lissamine Green Spectrophotometric</TD>
<TD class="left border-bottom-single border-right-single"></TD>
<TD class="left border-bottom-single border-right-single"></TD>
<TD class="left border-bottom-single border-right-single"></TD>
<TD class="left border-bottom-single border-right-single">327.0 Rev 1.1</TD>
<TD class="left border-bottom-single border-right-single"></TD>
<TD class="left border-bottom-single border-right-single"></TD>
<TD class="left border-bottom-single border-right-single"></TD>
<TD class="left border-bottom-single">X
</TD>
</TR>
</TBODY>
<TFOOT><TR><TD colspan="9"><sup>1</sup> X indicates method is approved for measuring specified disinfectant residual. Free chlorine or total chlorine may be measured for demonstrating compliance with the chlorine MRDL and combined chlorine, or total chlorine may be measured for demonstrating compliance with the chloramine MRDL.
</TD></TR><TR><TD colspan="9"><sup>2</sup> The Standard Methods Online version that is approved is indicated by the last two digits in the method number which is the year of approval by the Standard Method Committee. Standard Methods Online are available at <E T="03">http://www.standardmethods.org.</E></TD></TR></TFOOT></TABLE>
</DIV></DIV>
<P>(2) If approved by the State, systems may also measure residual disinfectant concentrations for chlorine, chloramines, and chlorine dioxide by using DPD colorimetric test kits.</P>
<P>(3) A party approved by EPA or the State must measure residual disinfectant concentration.</P>
<P>(d) <I>Additional analytical methods.</I> Systems required to analyze parameters not included in paragraphs (b) and (c) of this section must use the following methods or one of the alternative methods listed in appendix A to subpart C of this part. A party approved by EPA or the State must measure these parameters.</P>
<P>(1) <I>Alkalinity.</I> All methods allowed in § 141.89(a) for measuring alkalinity.</P>
<P>(2) <I>Bromide.</I> EPA Methods 300.0, 300.1, 317.0 Revision 2.0, 326.0, or ASTM D 6581-00.</P>
<P>(3) <I>Total Organic Carbon (TOC).</I> Standard Method 5310 B or 5310 B-00 (High-Temperature Combustion Method) or Standard Method 5310 C or 5310 C-00 (Persulfate-Ultraviolet or Heated-Persulfate Oxidation Method) or Standard Method 5310 D or 5310 D-00 (Wet-Oxidation Method) or EPA Method 415.3 Revision 1.1. Inorganic carbon must be removed from the samples prior to analysis. TOC samples may not be filtered prior to analysis. TOC samples must be acidified at the time of sample collection to achieve pH less than or equal to 2 with minimal addition of the acid specified in the method or by the instrument manufacturer. Acidified TOC samples must be analyzed within 28 days.</P>
<P>(4) <I>Specific Ultraviolet Absorbance (SUVA).</I> SUVA is equal to the UV absorption at 254nm (UV<E T="52">254</E>) (measured in m-
<SU>1</SU> divided by the dissolved organic carbon (DOC) concentration (measured as mg/L). In order to determine SUVA, it is necessary to separately measure UV<E T="52">254</E> and DOC. When determining SUVA, systems must use the methods stipulated in paragraph (d)(4)(i) of this section to measure DOC and the method stipulated in paragraph (d)(4)(ii) of this section to measure UV<E T="52">254</E>. SUVA must be determined on water prior to the addition of disinfectants/oxidants by the system. DOC and UV<E T="52">254</E> samples used to determine a SUVA value must be taken at the same time and at the same location.</P>
<P>(i) <I>Dissolved Organic Carbon (DOC).</I> Standard Method 5310 B or 5310 B-00 (High-Temperature Combustion Method) or Standard Method 5310 C or 5310 C-00 (Persulfate-Ultraviolet or Heated-Persulfate Oxidation Method) or Standard Method 5310 D or 5310 D-00 (Wet-Oxidation Method) or EPA Method 415.3 Revision 1.1. DOC samples must be filtered through the 0.45 μm pore-diameter filter as soon as practical after sampling, not to exceed 48 hours. After filtration, DOC samples must be acidified to achieve pH less than or equal to 2 with minimal addition of the acid specified in the method or by the instrument manufacturer. Acidified DOC samples must be analyzed within 28 days of sample collection. Inorganic carbon must be removed from the samples prior to analysis. Water passed through the filter prior to filtration of the sample must serve as the filtered blank. This filtered blank must be analyzed using procedures identical to those used for analysis of the samples and must meet the following criteria: DOC &lt;0.5 mg/L.</P>
<P>(ii) Ultraviolet Absorption at 254 nm (UV<E T="52">254</E>). Standard Method 5910 B or 5910 B-00 (Ultraviolet Absorption Method) or EPA Method 415.3 Revision 1.1. UV absorption must be measured at 253.7 nm (may be rounded off to 254 nm). Prior to analysis, UV<E T="52">254</E> samples must be filtered through a 0.45 μm pore-diameter filter. The pH of UV<E T="52">254</E> samples may not be adjusted. Samples must be analyzed as soon as practical after sampling, not to exceed 48 hours.</P>
<P>(5) <I>pH.</I> All methods allowed in § 141.23(k)(1) for measuring pH.</P>
<P>(6) <I>Magnesium.</I> All methods allowed in § 141.23(k)(1) for measuring magnesium.</P>
<CITA TYPE="N">[63 FR 69466, Dec. 16, 1998, as amended at 66 FR 3776, Jan. 16, 2001; 71 FR 479, Jan. 4, 2006; 71 FR 37168, June 29, 2006; 74 FR 30958, June 29, 2009]
</CITA>
</DIV8>
