<?xml version="1.0" encoding="UTF-8"?> 
<DIV8 N="141.135" TYPE="SECTION" hierarchy_metadata="{&quot;path&quot;:&quot;/on/_SUBSTITUTE_DATE_/title-40/section-141.135&quot;,&quot;citation&quot;:&quot;40 CFR 141.135&quot;}">
<HEAD>§ 141.135 Treatment technique for control of disinfection byproduct (DBP) precursors.</HEAD>
<P>(a) <I>Applicability.</I> (1) Subpart H systems using conventional filtration treatment (as defined in § 141.2) must operate with enhanced coagulation or enhanced softening to achieve the TOC percent removal levels specified in paragraph (b) of this section unless the system meets at least one of the alternative compliance criteria listed in paragraph (a)(2) or (a)(3) of this section.</P>
<P>(2) <I>Alternative compliance criteria for enhanced coagulation and enhanced softening systems.</I> Subpart H systems using conventional filtration treatment may use the alternative compliance criteria in paragraphs (a)(2)(i) through (vi) of this section to comply with this section in lieu of complying with paragraph (b) of this section. Systems must still comply with monitoring requirements in § 141.132(d).</P>
<P>(i) The system's source water TOC level, measured according to § 141.131(d)(3), is less than 2.0 mg/L, calculated quarterly as a running annual average.</P>
<P>(ii) The system's treated water TOC level, measured according to § 141.131(d)(3), is less than 2.0 mg/L, calculated quarterly as a running annual average.</P>
<P>(iii) The system's source water TOC level, measured according to § 141.131(d)(3), is less than 4.0 mg/L, calculated quarterly as a running annual average; the source water alkalinity, measured according to § 141.131(d)(1), is greater than 60 mg/L (as CaCO<E T="52">3</E>), calculated quarterly as a running annual average; and either the TTHM and HAA5 running annual averages are no greater than 0.040 mg/L and 0.030 mg/L, respectively; or prior to the effective date for compliance in § 141.130(b), the system has made a clear and irrevocable financial commitment not later than the effective date for compliance in § 141.130(b) to use of technologies that will limit the levels of TTHMs and HAA5 to no more than 0.040 mg/L and 0.030 mg/L, respectively. Systems must submit evidence of a clear and irrevocable financial commitment, in addition to a schedule containing milestones and periodic progress reports for installation and operation of appropriate technologies, to the State for approval not later than the effective date for compliance in § 141.130(b). These technologies must be installed and operating not later than June 30, 2005. Failure to install and operate these technologies by the date in the approved schedule will constitute a violation of National Primary Drinking Water Regulations.</P>
<P>(iv) The TTHM and HAA5 running annual averages are no greater than 0.040 mg/L and 0.030 mg/L, respectively, and the system uses only chlorine for primary disinfection and maintenance of a residual in the distribution system.</P>
<P>(v) The system's source water SUVA, prior to any treatment and measured monthly according to § 141.131(d)(4), is less than or equal to 2.0 L/mg-m, calculated quarterly as a running annual average.</P>
<P>(vi) The system's finished water SUVA, measured monthly according to § 141.131(d)(4), is less than or equal to 2.0 L/mg-m, calculated quarterly as a running annual average.</P>
<P>(3) <I>Additional alternative compliance criteria for softening systems.</I> Systems practicing enhanced softening that cannot achieve the TOC removals required by paragraph (b)(2) of this section may use the alternative compliance criteria in paragraphs (a)(3)(i) and (ii) of this section in lieu of complying with paragraph (b) of this section. Systems must still comply with monitoring requirements in § 141.132(d).</P>
<P>(i) Softening that results in lowering the treated water alkalinity to less than 60 mg/L (as CaCO<E T="52">3</E>), measured monthly according to § 141.131(d)(1) and calculated quarterly as a running annual average.</P>
<P>(ii) Softening that results in removing at least 10 mg/L of magnesium hardness (as CaCO<E T="52">3</E>), measured monthly according to § 141.131(d)(6) and calculated quarterly as a running annual average.</P>
<P>(b) <I>Enhanced coagulation and enhanced softening performance requirements.</I> (1) Systems must achieve the percent reduction of TOC specified in paragraph (b)(2) of this section between the source water and the combined filter effluent, unless the State approves a system's request for alternate minimum TOC removal (Step 2) requirements under paragraph (b)(3) of this section.</P>
<P>(2) Required Step 1 TOC reductions, indicated in the following table, are based upon specified source water parameters measured in accordance with § 141.131(d). Systems practicing softening are required to meet the Step 1 TOC reductions in the far-right column (Source water alkalinity &gt;120 mg/L) for the specified source water TOC:</P>
<DIV width="100%"><DIV class="gpotbl_div">
<TABLE border="1" cellpadding="1" cellspacing="1" class="gpo_table" frame="void" width="100%">
<CAPTION><P class="title">Step 1 Required Removal of TOC by Enhanced Coagulation and Enhanced Softening for Subpart H Systems Using Conventional Treatment <sup>1 2</sup></P></CAPTION>
<THEAD>
<TR>
<TH rowspan="2" class="center border-top-single border-bottom-single border-right-single">Source-water<br></br>TOC, mg/L</TH>
<TH colspan="3" class="center border-top-single border-bottom-single">Source-water alkalinity, mg/L as CaCO <sub>3</sub> (in percentages)</TH>
</TR>
<TR>
<TH class="center border-bottom-single border-right-single">0-60</TH>
<TH class="center border-bottom-single border-right-single">&gt;60-120</TH>
<TH class="center border-bottom-single">&gt;120 <sup>3</sup> </TH>
</TR>
</THEAD>
<TBODY>
<TR>
<TD class="left border-right-single">&gt;2.0-4.0</TD>
<TD class="center border-right-single">35.0</TD>
<TD class="center border-right-single">25.0</TD>
<TD class="center">15.0</TD>
</TR>
<TR>
<TD class="left border-right-single">&gt;4.0-8.0</TD>
<TD class="center border-right-single">45.0</TD>
<TD class="center border-right-single">35.0</TD>
<TD class="center">25.0</TD>
</TR>
<TR>
<TD class="left border-bottom-single border-right-single">&gt;8.0.</TD>
<TD class="center border-bottom-single border-right-single">50.0</TD>
<TD class="center border-bottom-single border-right-single">40.0</TD>
<TD class="center border-bottom-single">30.0
</TD>
</TR>
</TBODY>
<TFOOT><TR><TD colspan="4"><sup>1</sup> Systems meeting at least one of the conditions in paragraph (a)(2)(i)-(vi) of this section are not required to operate with enhanced coagulation.
</TD></TR><TR><TD colspan="4"><sup>2</sup> Softening system meeting one of the alternative compliance criteria in paragraph (a)(3) of this section are not required to operate with enhanced softening.
</TD></TR><TR><TD colspan="4"><sup>3</sup> System practicing softening must meet the TOC removal requirements in this column.</TD></TR></TFOOT></TABLE>
</DIV></DIV>
<P>(3) Subpart H conventional treatment systems that cannot achieve the Step 1 TOC removals required by paragraph (b)(2) of this section due to water quality parameters or operational constraints must apply to the State, within three months of failure to achieve the TOC removals required by paragraph (b)(2) of this section, for approval of alternative minimum TOC (Step 2) removal requirements submitted by the system. If the State approves the alternative minimum TOC removal (Step 2) requirements, the State may make those requirements retroactive for the purposes of determining compliance. Until the State approves the alternate minimum TOC removal (Step 2) requirements, the system must meet the Step 1 TOC removals contained in paragraph (b)(2) of this section.</P>
<P>(4) <I>Alternate minimum TOC removal (Step 2) requirements.</I> Applications made to the State by enhanced coagulation systems for approval of alternate minimum TOC removal (Step 2) requirements under paragraph (b)(3) of this section must include, at a minimum, results of bench- or pilot-scale testing conducted under paragraph (b)(4)(i) of this section. The submitted bench- or pilot-scale testing must be used to determine the alternate enhanced coagulation level.</P>
<P>(i) <I>Alternate enhanced coagulation level is defined as</I> coagulation at a coagulant dose and pH as determined by the method described in paragraphs (b)(4)(i) through (v) of this section such that an incremental addition of 10 mg/L of alum (or equivalent amount of ferric salt) results in a TOC removal of ≤0.3 mg/L. The percent removal of TOC at this point on the “TOC removal versus coagulant dose” curve is then defined as the minimum TOC removal required for the system. Once approved by the State, this minimum requirement supersedes the minimum TOC removal required by the table in paragraph (b)(2) of this section. This requirement will be effective until such time as the State approves a new value based on the results of a new bench- and pilot-scale test. Failure to achieve State-set alternative minimum TOC removal levels is a violation of National Primary Drinking Water Regulations.</P>
<P>(ii) Bench- or pilot-scale testing of enhanced coagulation must be conducted by using representative water samples and adding 10 mg/L increments of alum (or equivalent amounts of ferric salt) until the pH is reduced to a level less than or equal to the enhanced coagulation Step 2 target pH shown in the following table:</P>
<DIV width="100%"><DIV class="gpotbl_div">
<TABLE border="1" cellpadding="1" cellspacing="1" class="gpo_table" frame="void" width="100%">
<CAPTION><P class="title">Enhanced Coagulation Step 2 target pH</P></CAPTION>
<THEAD>
<TR>
<TH class="center border-top-single border-bottom-single border-right-single">Alkalinity (mg/L as CaCO<sub>3</sub>)</TH>
<TH class="center border-top-single border-bottom-single">Target pH</TH>
</TR>
</THEAD>
<TBODY>
<TR>
<TD class="left border-right-single">0-60</TD>
<TD class="right">5.5</TD>
</TR>
<TR>
<TD class="left border-right-single">&gt;60-120</TD>
<TD class="right">6.3</TD>
</TR>
<TR>
<TD class="left border-right-single">&gt;120-240</TD>
<TD class="right">7.0</TD>
</TR>
<TR>
<TD class="left border-bottom-single border-right-single">&gt;240</TD>
<TD class="right border-bottom-single">7.5</TD>
</TR>
</TBODY>
</TABLE>
</DIV></DIV>
<P>(iii) For waters with alkalinities of less than 60 mg/L for which addition of small amounts of alum or equivalent addition of iron coagulant drives the pH below 5.5 before significant TOC removal occurs, the system must add necessary chemicals to maintain the pH between 5.3 and 5.7 in samples until the TOC removal of 0.3 mg/L per 10 mg/L alum added (or equivalent addition of iron coagulant) is reached.</P>
<P>(iv) The system may operate at any coagulant dose or pH necessary (consistent with other NPDWRs) to achieve the minimum TOC percent removal approved under paragraph (b)(3) of this section.</P>
<P>(v) If the TOC removal is consistently less than 0.3 mg/L of TOC per 10 mg/L of incremental alum dose at all dosages of alum (or equivalent addition of iron coagulant), the water is deemed to contain TOC not amenable to enhanced coagulation. The system may then apply to the State for a waiver of enhanced coagulation requirements.</P>
<P>(c) <I>Compliance calculations.</I> (1) Subpart H systems other than those identified in paragraph (a)(2) or (a)(3) of this section must comply with requirements contained in paragraph (b)(2) or (b)(3) of this section. Systems must calculate compliance quarterly, beginning after the system has collected 12 months of data, by determining an annual average using the following method:</P>
<P>(i) Determine actual monthly TOC percent removal, equal to:</P>
<FP-2>(1−(treated water TOC/source water TOC)) × 100
</FP-2>
<P>(ii) Determine the required monthly TOC percent removal (from either the table in paragraph (b)(2) of this section or from paragraph (b)(3) of this section).</P>
<P>(iii) Divide the value in paragraph (c)(1)(i) of this section by the value in paragraph (c)(1)(ii) of this section.</P>
<P>(iv) Add together the results of paragraph (c)(1)(iii) of this section for the last 12 months and divide by 12.</P>
<P>(v) If the value calculated in paragraph (c)(1)(iv) of this section is less than 1.00, the system is not in compliance with the TOC percent removal requirements.</P>
<P>(2) Systems may use the provisions in paragraphs (c)(2)(i) through (v) of this section in lieu of the calculations in paragraph (c)(1)(i) through (v) of this section to determine compliance with TOC percent removal requirements.</P>
<P>(i) In any month that the system's treated or source water TOC level, measured according to § 141.131(d)(3), is less than 2.0 mg/L, the system may assign a monthly value of 1.0 (in lieu of the value calculated in paragraph (c)(1)(iii) of this section) when calculating compliance under the provisions of paragraph (c)(1) of this section.</P>
<P>(ii) In any month that a system practicing softening removes at least 10 mg/L of magnesium hardness (as CaCO<E T="52">3</E>), the system may assign a monthly value of 1.0 (in lieu of the value calculated in paragraph (c)(1)(iii) of this section) when calculating compliance under the provisions of paragraph (c)(1) of this section.</P>
<P>(iii) In any month that the system's source water SUVA, prior to any treatment and measured according to § 141.131(d)(4), is ≤2.0 L/mg-m, the system may assign a monthly value of 1.0 (in lieu of the value calculated in paragraph (c)(1)(iii) of this section) when calculating compliance under the provisions of paragraph (c)(1) of this section.</P>
<P>(iv) In any month that the system's finished water SUVA, measured according to § 141.131(d)(4), is ≤2.0 L/mg-m, the system may assign a monthly value of 1.0 (in lieu of the value calculated in paragraph (c)(1)(iii) of this section) when calculating compliance under the provisions of paragraph (c)(1) of this section.</P>
<P>(v) In any month that a system practicing enhanced softening lowers alkalinity below 60 mg/L (as CaCO<E T="52">3</E>), the system may assign a monthly value of 1.0 (in lieu of the value calculated in paragraph (c)(1)(iii) of this section) when calculating compliance under the provisions of paragraph (c)(1) of this section.</P>
<P>(3) Subpart H systems using conventional treatment may also comply with the requirements of this section by meeting the criteria in paragraph (a)(2) or (3) of this section.</P>
<P>(d) <I>Treatment technique requirements for DBP precursors.</I> The Administrator identifies the following as treatment techniques to control the level of disinfection byproduct precursors in drinking water treatment and distribution systems: For Subpart H systems using conventional treatment, enhanced coagulation or enhanced softening.</P>
<CITA TYPE="N">[63 FR 69466, Dec. 16, 1998, as amended at 66 FR 3779, Jan. 16, 2001; 71 FR 482, Jan. 4, 2006]
</CITA>
</DIV8>
