<?xml version="1.0" encoding="UTF-8"?> 
<DIV8 N="141.2" TYPE="SECTION" hierarchy_metadata="{&quot;path&quot;:&quot;/on/_SUBSTITUTE_DATE_/title-40/section-141.2&quot;,&quot;citation&quot;:&quot;40 CFR 141.2&quot;}">
<HEAD>§ 141.2 Definitions.</HEAD>
<P>As used in this part, the term:</P>
<P><I>Act</I> means the Public Health Service Act, as amended by the Safe Drinking Water Act, Public Law 93-523.</P>
<P><I>Action level,</I> for the purpose of subpart I of this part only, means the concentrations of lead or copper in water as specified in § 141.80(c) which determines requirements under subpart I of this part. The lead action level is 0.010 mg/L and the copper action level is 1.3 mg/L.</P>
<P><I>Aerator</I> means the device embedded in the water faucet to enhance air flow with the water stream and to prevent splashing.</P>
<P><I>Bag filters</I> are pressure-driven separation devices that remove particulate matter larger than 1 micrometer using an engineered porous filtration media. They are typically constructed of a non-rigid, fabric filtration media housed in a pressure vessel in which the direction of flow is from the inside of the bag to outside.</P>
<P><I>Bank filtration</I> is a water treatment process that uses a well to recover surface water that has naturally infiltrated into ground water through a river bed or bank(s). Infiltration is typically enhanced by the hydraulic gradient imposed by a nearby pumping water supply or other well(s).</P>
<P><I>Best available technology</I> or <I>BAT</I> means the best technology, treatment techniques, or other means which the Administrator finds, after examination for efficacy under field conditions and not solely under laboratory conditions, are available (taking cost into consideration). For the purposes of setting MCLs for synthetic organic chemicals, any BAT must be at least as effective as granular activated carbon.</P>
<P><I>Cartridge filters</I> are pressure-driven separation devices that remove particulate matter larger than 1 micrometer using an engineered porous filtration media. They are typically constructed as rigid or semi-rigid, self-supporting filter elements housed in pressure vessels in which flow is from the outside of the cartridge to the inside.</P>
<P><I>Child care facility,</I> for the purpose of subpart I of this part only, means a location that houses a provider of child care, day care, or early learning services to children, as licensed by the State, local, or Tribal licensing agency.</P>
<P><I>Clean compliance history</I> is, for the purposes of subpart Y, a record of no MCL violations under § 141.63; no monitoring violations under § 141.21 or subpart Y; and no coliform treatment technique trigger exceedances or treatment technique violations under subpart Y.</P>
<P><I>Coagulation</I> means a process using coagulant chemicals and mixing by which colloidal and suspended materials are destabilized and agglomerated into flocs.</P>
<P><I>Combined distribution system</I> is the interconnected distribution system consisting of the distribution systems of wholesale systems and of the consecutive systems that receive finished water.</P>
<P><I>Community water system</I> means a public water system which serves at least 15 service connections used by year-round residents or regularly serves at least 25 year-round residents.</P>
<P><I>Compliance cycle</I> means the nine-year calendar year cycle during which public water systems must monitor. Each compliance cycle consists of three three-year compliance periods. The first calendar year cycle begins January 1, 1993 and ends December 31, 2001; the second begins January 1, 2002 and ends December 31, 2010; the third begins January 1, 2011 and ends December 31, 2019.</P>
<P><I>Compliance period</I> means a three-year calendar year period within a compliance cycle. Each compliance cycle has three three-year compliance periods. Within the first compliance cycle, the first compliance period runs from January 1, 1993 to December 31, 1995; the second from January 1, 1996 to December 31, 1998; the third from January 1, 1999 to December 31, 2001.</P>
<P><I>Comprehensive performance evaluation (CPE)</I> is a thorough review and analysis of a treatment plant's performance-based capabilities and associated administrative, operation and maintenance practices. It is conducted to identify factors that may be adversely impacting a plant's capability to achieve compliance and emphasizes approaches that can be implemented without significant capital improvements. For purpose of compliance with subparts P and T of this part, the comprehensive performance evaluation must consist of at least the following components: Assessment of plant performance; evaluation of major unit processes; identification and prioritization of performance limiting factors; assessment of the applicability of comprehensive technical assistance; and preparation of a CPE report.</P>
<P><I>Confluent growth</I> means a continuous bacterial growth covering the entire filtration area of a membrane filter, or a portion thereof, in which bacterial colonies are not discrete.</P>
<P><I>Connector,</I> also referred to as a gooseneck or pigtail, means a short segment of piping not exceeding three feet that can be bent and is used for connections between service piping, typically connecting the <I>service line</I> to the main. For purposes of subpart I of this part, lead connectors are not considered to be part of the service line.</P>
<P><I>Consecutive system</I> is a public water system that receives some or all of its finished water from one or more wholesale systems. Delivery may be through a direct connection or through the distribution system of one or more consecutive systems.</P>
<P><I>Contaminant</I> means any physical, chemical, biological, or radiological substance or matter in water.</P>
<P><I>Conventional filtration treatment</I> means a series of processes including coagulation, flocculation, sedimentation, and filtration resulting in substantial particulate removal.</P>
<P><I>Corrosion inhibitor</I> means a substance capable of reducing the corrosivity of water toward metal plumbing materials, especially lead and copper, by forming a protective film on the interior surface of those materials.</P>
<P><I>CT</I> or <I>CTcalc</I> is the product of “residual disinfectant concentration” (C) in mg/1 determined before or at the first customer, and the corresponding “disinfectant contact time” (T) in minutes, <I>i.e.</I>, “C” × “T”. If a public water system applies disinfectants at more than one point prior to the first customer, it must determine the CT of each disinfectant sequence before or at the first customer to determine the total percent inactivation or “total inactivation ratio.” In determining the total inactivation ratio, the public water system must determine the residual disinfectant concentration of each disinfection sequence and corresponding contact time before any subsequent disinfection application point(s). “CT<E T="52">99.9</E>” is the CT value required for 99.9 percent (3-log) inactivation of <I>Giardia lamblia</I> cysts. CT<E T="52">99.9</E> for a variety of disinfectants and conditions appear in tables 1.1-1.6, 2.1, and 3.1 of § 141.74(b)(3).</P>
<MATH BORDER="NODRAW" DEEP="31" HTYPE="CENTER" POSITION="NOFLOAT" ROTATION="P" SPAN="1" STRIP="YES">
<img src="/graphics/ec15no91.129.gif"></img></MATH>
<FP>is the inactivation ratio. The sum of the inactivation ratios, or total inactivation ratio shown as
</FP>
<MATH BORDER="NODRAW" DEEP="28" HTYPE="CENTER" POSITION="NOFLOAT" ROTATION="P" SPAN="1" STRIP="YES">
<img src="/graphics/ec15no91.130.gif"></img></MATH>
<FP>is calculated by adding together the inactivation ratio for each disinfection sequence. A total inactivation ratio equal to or greater than 1.0 is assumed to provide a 3-log inactivation of <I>Giardia lamblia</I> cysts.
</FP>
<P><I>Diatomaceous earth filtration</I> means a process resulting in substantial particulate removal in which (1) a precoat cake of diatomaceous earth filter media is deposited on a support membrane (septum), and (2) while the water is filtered by passing through the cake on the septum, additional filter media known as body feed is continuously added to the feed water to maintain the permeability of the filter cake.</P>
<P><I>Direct filtration</I> means a series of processes including coagulation and filtration but excluding sedimentation resulting in substantial particulate removal.</P>
<P><I>Disinfectant</I> means any oxidant, including but not limited to chlorine, chlorine dioxide, chloramines, and ozone added to water in any part of the treatment or distribution process, that is intended to kill or inactivate pathogenic microorganisms.</P>
<P><I>Disinfectant contact time</I> (“T” in CT calculations) means the time in minutes that it takes for water to move from the point of disinfectant application or the previous point of disinfectant residual measurement to a point before or at the point where residual disinfectant concentration (“C”) is measured. Where only one “C” is measured, “T” is the time in minutes that it takes for water to move from the point of disinfectant application to a point before or at where residual disinfectant concentration (“C”) is measured. Where more than one “C” is measured, “T” is (a) for the first measurement of “C”, the time in minutes that it takes for water to move from the first or only point of disinfectant application to a point before or at the point where the first “C” is measured and (b) for subsequent measurements of “C”, the time in minutes that it takes for water to move from the previous “C” measurement point to the “C” measurement point for which the particular “T” is being calculated. Disinfectant contact time in pipelines must be calculated based on “plug flow” by dividing the internal volume of the pipe by the maximum hourly flow rate through that pipe. Disinfectant contact time within mixing basins and storage reservoirs must be determined by tracer studies or an equivalent demonstration.</P>
<P><I>Disinfection</I> means a process which inactivates pathogenic organisms in water by chemical oxidants or equivalent agents.</P>
<P><I>Disinfection profile</I> is a summary of <I>Giardia lamblia</I> inactivation through the treatment plant. The procedure for developing a disinfection profile is contained in § 141.172 (Disinfection profiling and benchmarking) in subpart P and §§ 141.530-141.536 (Disinfection profile) in subpart T of this part.</P>
<P><I>Distribution System and Site Assessment</I> means the requirements under subpart I of this part, pursuant to § 141.82(j), that water systems must perform at every tap sampling site that yields a lead result above the lead action level of 0.010 mg/L.</P>
<P><I>Domestic or other non-distribution system plumbing problem</I> means a coliform contamination problem in a public water system with more than one service connection that is limited to the specific service connection from which the coliform-positive sample was taken.</P>
<P><I>Dose equivalent</I> means the product of the absorbed dose from ionizing radiation and such factors as account for differences in biological effectiveness due to the type of radiation and its distribution in the body as specified by the International Commission on Radiological Units and Measurements (ICRU).</P>
<P><I>Dual sample set</I> is a set of two samples collected at the same time and same location, with one sample analyzed for TTHM and the other sample analyzed for HAA5. Dual sample sets are collected for the purposes of conducting an IDSE under subpart U of this part and determining compliance with the TTHM and HAA5 MCLs under subpart V of this part.</P>
<P><I>Effective corrosion inhibitor residual,</I> for the purpose of subpart I of this part only, means a concentration sufficient to form a passivating film on the interior walls of a pipe.</P>
<P><I>Elementary school,</I> for the purpose of subpart I of this part only, means a <I>school</I> classified as elementary by State and local practice and composed of any span of grades (including pre-school) not above grade 8.</P>
<P><I>Enhanced coagulation</I> means the addition of sufficient coagulant for improved removal of disinfection byproduct precursors by conventional filtration treatment.</P>
<P><I>Enhanced softening</I> means the improved removal of disinfection byproduct precursors by precipitative softening.</P>
<P><I>Fifth liter sample,</I> for purposes of subpart I of this part, means a one-liter sample of tap water collected in accordance with § 141.86(b).</P>
<P><I>Filter profile</I> is a graphical representation of individual filter performance, based on continuous turbidity measurements or total particle counts versus time for an entire filter run, from startup to backwash inclusively, that includes an assessment of filter performance while another filter is being backwashed.</P>
<P><I>Filtration</I> means a process for removing particulate matter from water by passage through porous media.</P>
<P><I>Finished water</I> is water that is introduced into the distribution system of a public water system and is intended for distribution and consumption without further treatment, except as treatment necessary to maintain water quality in the distribution system (e.g., booster disinfection, addition of corrosion control chemicals).</P>
<P><I>First-liter sample,</I> for the purpose of subpart I of this part only, means a sample collected of the first one-liter volume of tap water drawn in accordance with § 141.86(b).</P>
<P><I>Flocculation</I> means a process to enhance agglomeration or collection of smaller floc particles into larger, more easily settleable particles through gentle stirring by hydraulic or mechanical means.</P>
<P><I>Flowing stream</I> is a course of running water flowing in a definite channel.</P>
<P><I>GAC10</I> means granular activated carbon filter beds with an empty-bed contact time of 10 minutes based on average daily flow and a carbon reactivation frequency of every 180 days, except that the reactivation frequency for GAC10 used as a best available technology for compliance with subpart V MCLs under § 141.64(b)(2) shall be 120 days.</P>
<P><I>GAC20</I> means granular activated carbon filter beds with an empty-bed contact time of 20 minutes based on average daily flow and a carbon reactivation frequency of every 240 days.</P>
<P><I>Galvanized requiring replacement service line,</I> for the purpose of subpart I of this part only, means a <I>galvanized service line</I> that currently is or ever was downstream of a <I>lead service line;</I> or is currently downstream of a <I>lead status unknown service line.</I> For this definition, downstream means in the direction of flow through the service line. If the water system is unable to demonstrate that the <I>galvanized service line</I> was never downstream of a <I>lead service line,</I> it is a <I>galvanized requiring replacement service line</I> for purposes of the service line inventory and replacement requirements pursuant to § 141.84.</P>
<P><I>Galvanized service line,</I> for the purpose of subpart I of this part only, means a <I>service line</I> that is made of iron or steel that has been dipped in zinc to prevent corrosion and rusting.</P>
<P><I>Ground water under the direct influence of surface water</I> (GWUDI) means any water beneath the surface of the ground with significant occurrence of insects or other macroorganisms, algae, or large-diameter pathogens such as <I>Giardia lamblia</I> or <I>Cryptosporidium,</I> or significant and relatively rapid shifts in water characteristics such as turbidity, temperature, conductivity, or pH which closely correlate to climatological or surface water conditions. Direct influence must be determined for individual sources in accordance with criteria established by the State. The State determination of direct influence may be based on site-specific measurements of water quality and/or documentation of well construction characteristics and geology with field evaluation.</P>
<P><I>Gross alpha particle activity</I> means the total radioactivity due to alpha particle emission as inferred from measurements on a dry sample.</P>
<P><I>Gross beta particle activity</I> means the total radioactivity due to beta particle emission as inferred from measurements on a dry sample.</P>
<P><I>Haloacetic acids (five) (HAA5)</I> mean the sum of the concentrations in milligrams per liter of the haloacetic acid compounds (monochloroacetic acid, dichloroacetic acid, trichloroacetic acid, monobromoacetic acid, and dibromoacetic acid), rounded to two significant figures after addition.</P>
<P><I>Halogen</I> means one of the chemical elements chlorine, bromine or iodine.</P>
<P><I>Hazard Index (HI)</I> is the sum of component hazard quotients (HQs), which are calculated by dividing the measured regulated PFAS component contaminant concentration in water (e.g., expressed as parts per trillion (ppt) or nanograms per liter (ng/l)) by the associated health-based water concentration (HBWC) expressed in the same units as the measured concentration (e.g., ppt or ng/l). For PFAS, a mixture Hazard Index greater than 1 (unitless) is an exceedance of the MCL.</P>
<P><I>Hazard quotient (HQ)</I> means the ratio of the measured concentration in drinking water to the health-based water concentration (HBWC).</P>
<P><I>Health-based water concentration (HBWC)</I> means level below which there are no known or anticipated adverse health effects over a lifetime of exposure, including sensitive populations and life stages, and allows for an adequate margin of safety.</P>
<P><I>HFPO-DA</I> or <I>GenX chemicals</I> means Chemical Abstract Service registration number 122499-17-6, chemical formula C6F11O3-, International Union of Pure and Applied Chemistry preferred name 2,3,3,3-tetrafluoro-2-(heptafluoropropoxy)propanoate, along with its conjugate acid and any salts, derivatives, isomers, or combinations thereof.</P>
<P><I>Initial compliance period</I> means the first full three-year compliance period which begins at least 18 months after promulgation, except for contaminants listed at § 141.61(a) (19)-(21), (c) (19)-(33), and § 141.62(b) (11)-(15), initial compliance period means the first full three-year compliance period after promulgation for systems with 150 or more service connections (January 1993-December 1995), and first full three-year compliance period after the effective date of the regulation (January 1996-December 1998) for systems having fewer than 150 service connections.</P>
<P><I>Lake/reservoir</I> refers to a natural or man made basin or hollow on the Earth's surface in which water collects or is stored that may or may not have a current or single direction of flow.</P>
<P><I>Large water system,</I> for the purpose of subpart I of this part only, means a water system that serves more than 50,000 persons.</P>
<P><I>Lead service line,</I> for the purpose of subpart I of this part only, means a <I>service line</I> that is made of lead or where a portion of the <I>service line</I> is made of lead. A lead-lined galvanized service line is defined as a <I>lead service line.</I></P>
<P><I>Lead status unknown service line,</I> for the purpose of subpart I of this part only, means a <I>service line</I> whose pipe material has not been demonstrated to be a <I>lead service line, galvanized requiring replacement service line,</I> or a non-lead service line pursuant to § 141.84(a)(3).</P>
<P><I>Legionella</I> means a genus of bacteria, some species of which have caused a type of pneumonia called Legionnaires Disease.</P>
<P><I>Level 1 assessment</I> is an evaluation to identify the possible presence of sanitary defects, defects in distribution system coliform monitoring practices, and (when possible) the likely reason that the system triggered the assessment. It is conducted by the system operator or owner. Minimum elements include review and identification of atypical events that could affect distributed water quality or indicate that distributed water quality was impaired; changes in distribution system maintenance and operation that could affect distributed water quality (including water storage); source and treatment considerations that bear on distributed water quality, where appropriate (e.g., whether a ground water system is disinfected); existing water quality monitoring data; and inadequacies in sample sites, sampling protocol, and sample processing. The system must conduct the assessment consistent with any State directives that tailor specific assessment elements with respect to the size and type of the system and the size, type, and characteristics of the distribution system.</P>
<P><I>Level 2 assessment</I> is an evaluation to identify the possible presence of sanitary defects, defects in distribution system coliform monitoring practices, and (when possible) the likely reason that the system triggered the assessment. A Level 2 assessment provides a more detailed examination of the system (including the system's monitoring and operational practices) than does a Level 1 assessment through the use of more comprehensive investigation and review of available information, additional internal and external resources, and other relevant practices. It is conducted by an individual approved by the State, which may include the system operator. Minimum elements include review and identification of atypical events that could affect distributed water quality or indicate that distributed water quality was impaired; changes in distribution system maintenance and operation that could affect distributed water quality (including water storage); source and treatment considerations that bear on distributed water quality, where appropriate (e.g., whether a ground water system is disinfected); existing water quality monitoring data; and inadequacies in sample sites, sampling protocol, and sample processing. The system must conduct the assessment consistent with any State directives that tailor specific assessment elements with respect to the size and type of the system and the size, type, and characteristics of the distribution system. The system must comply with any expedited actions or additional actions required by the State in the case of an <I>E. coli</I> MCL violation.</P>
<P><I>Locational running annual average</I> (LRAA) is the average of sample analytical results for samples taken at a particular monitoring location during the previous four calendar quarters.</P>
<P><I>Man-made beta particle and photon emitters</I> means all radionuclides emitting beta particles and/or photons listed in Maximum Permissible Body Burdens and Maximum Permissible Concentration of Radionuclides in Air or Water for Occupational Exposure, NBS Handbook 69, except the daughter products of thorium-232, uranium-235 and uranium-238.</P>
<P><I>Maximum contaminant level</I> means the maximum permissible level of a contaminant in water which is delivered to any user of a public water system.</P>
<P><I>Maximum contaminant level goal</I> or <I>MCLG</I> means the maximum level of a contaminant in drinking water at which no known or anticipated adverse effect on the health of persons would occur, and which allows an adequate margin of safety. Maximum contaminant level goals are nonenforceable health goals.</P>
<P><I>Maximum residual disinfectant level (MRDL)</I> means a level of a disinfectant added for water treatment that may not be exceeded at the consumer's tap without an unacceptable possibility of adverse health effects. For chlorine and chloramines, a PWS is in compliance with the MRDL when the running annual average of monthly averages of samples taken in the distribution system, computed quarterly, is less than or equal to the MRDL. For chlorine dioxide, a PWS is in compliance with the MRDL when daily samples are taken at the entrance to the distribution system and no two consecutive daily samples exceed the MRDL. MRDLs are enforceable in the same manner as maximum contaminant levels under Section 1412 of the Safe Drinking Water Act. There is convincing evidence that addition of a disinfectant is necessary for control of waterborne microbial contaminants. Notwithstanding the MRDLs listed in § 141.65, operators may increase residual disinfectant levels of chlorine or chloramines (but not chlorine dioxide) in the distribution system to a level and for a time necessary to protect public health to address specific microbiological contamination problems caused by circumstances such as distribution line breaks, storm runoff events, source water contamination, or cross-connections.</P>
<P><I>Maximum residual disinfectant level goal (MRDLG)</I> means the maximum level of a disinfectant added for water treatment at which no known or anticipated adverse effect on the health of persons would occur, and which allows an adequate margin of safety. MRDLGs are nonenforceable health goals and do not reflect the benefit of the addition of the chemical for control of waterborne microbial contaminants.</P>
<P><I>Maximum Total Trihalomethane Potential (MTP)</I> means the maximum concentration of total trihalomethanes produced in a given water containing a disinfectant residual after 7 days at a temperature of 25 °C or above.</P>
<P><I>Medium water system,</I> for the purpose of subpart I of this part only, means a water system that serves greater than 10,000 persons and less than or equal to 50,000 persons.</P>
<P><I>Membrane filtration</I> is a pressure or vacuum driven separation process in which particulate matter larger than 1 micrometer is rejected by an engineered barrier, primarily through a size-exclusion mechanism, and which has a measurable removal efficiency of a target organism that can be verified through the application of a direct integrity test. This definition includes the common membrane technologies of microfiltration, ultrafiltration, nanofiltration, and reverse osmosis.</P>
<P><I>Method detection limit (MDL)</I> means the minimum concentration of a substance that can be measured and reported with 99 percent confidence that the analyte concentration is greater than zero and is determined from analysis of a sample in a given matrix containing the analyte.</P>
<P><I>Near the first service connection</I> means at one of the 20 percent of all service connections in the entire system that are nearest the water supply treatment facility, as measured by water transport time within the distribution system.</P>
<P><I>Newly regulated public water system,</I> for the purpose of subpart I only, refers to either:</P>
<P>(1) An existing <I>public water system</I> that was not subject to National Primary Drinking Water Regulations in this part on October 16, 2024, because the system met the requirements of section 1411 of the Safe Drinking Water Act and § 141.3; or</P>
<P>(2) An existing water system that did not meet the definition of a <I>public water system</I> in § 141.2 on October 16, 2024. This term does not include existing water systems under new or restructured ownership or management.</P>
<P><I>Non-community water system</I> means a public water system that is not a community water system. A non-community water system is either a “transient non-community water system (TWS)” or a “non-transient non-community water system (NTNCWS).”</P>
<P><I>Non-transient non-community water system</I> or <I>NTNCWS</I> means a public water system that is not a community water system and that regularly serves at least 25 of the same persons over 6 months per year.</P>
<P><I>Optimal corrosion control treatment (OCCT),</I> for the purpose of subpart I of this part only, means the corrosion control treatment that minimizes the lead and copper concentrations at users' taps while ensuring that the treatment does not cause the water system to violate any National Primary Drinking Water Regulations in this part.</P>
<P><I>Partial service line replacement,</I> for the purpose of subpart I of this part only, means replacement of any portion of a <I>lead service line</I> or <I>galvanized requiring replacement service line,</I> as defined in this section, that leaves in service any length of lead or galvanized requiring replacement service line upon completion of the work.</P>
<P><I>Performance evaluation sample</I> means a reference sample provided to a laboratory for the purpose of demonstrating that the laboratory can successfully analyze the sample within limits of performance specified by the Agency. The true value of the concentration of the reference material is unknown to the laboratory at the time of the analysis.</P>
<P><I>Person</I> means an individual; corporation; company; association; partnership; municipality; or State, Federal, or tribal agency.</P>
<P><I>PFBS</I> means Chemical Abstract Service registration number 45187-15-3, chemical formula C4F9SO3-, perfluorobutane sulfonate, along with its conjugate acid and any salts, derivatives, isomers, or combinations thereof.</P>
<P><I>PFHxS</I> means Chemical Abstract Service registration number 108427-53-8, chemical formula C6F13SO3-, perfluorohexane sulfonate, along with its conjugate acid and any salts, derivatives, isomers, or combinations thereof.</P>
<P><I>PFNA</I> means Chemical Abstract Service registration number 72007-68-2, chemical formula C9F17O2-, perfluorononanoate, along with its conjugate acid and any salts, derivatives, isomers, or combinations thereof.</P>
<P><I>PFOA</I> means Chemical Abstract Service registration number 45285-51-6, chemical formula C8F15O2-, perfluorooctanoate, along with its conjugate acid and any salts, derivatives, isomers, or combinations thereof.</P>
<P><I>PFOS</I> means Chemical Abstract Service registration number 45298-90-6, chemical formula C8F17SO3-, perfluorooctanesulfonate, along with its conjugate acid and any salts, derivatives, isomers, or combinations thereof.</P>
<P><I>Picocurie (pCi)</I> means the quantity of radioactive material producing 2.22 nuclear transformations per minute.</P>
<P><I>Pitcher filter</I> means a non-plumbed water filtration device, which consists of a gravity fed water filtration cartridge and a filtered drinking water reservoir, that is certified by an American National Standards Institute accredited certifier to reduce lead in drinking water.</P>
<P><I>Plant intake</I> refers to the works or structures at the head of a conduit through which water is diverted from a source (e.g., river or lake) into the treatment plant.</P>
<P><I>Point of disinfectant application</I> is the point where the disinfectant is applied and water downstream of that point is not subject to recontamination by surface water runoff.</P>
<P><I>Point-of-entry treatment device (POE)</I> is a treatment device applied to the drinking water entering a house or building for the purpose of reducing contaminants in the drinking water distributed throughout the house or building.</P>
<P><I>Point-of-use treatment device or point of use device (POU)</I> is a water treatment device physically installed or connected to a single fixture, outlet, or tap to reduce or remove contaminants in drinking water. For the purposes of subpart I of this part, it must be certified by an American National Standards Institute accredited certifier to reduce lead in drinking water.</P>
<P><I>Practical quantitation limit (PQL)</I> means the minimum concentration of an analyte (substance) that can be measured with a high degree of confidence that the analyte is present at or above that concentration.</P>
<P><I>Presedimentation</I> is a preliminary treatment process used to remove gravel, sand and other particulate material from the source water through settling before the water enters the primary clarification and filtration processes in a treatment plant.</P>
<P><I>Pre-stagnation flushing</I> is the opening of tap(s) to flush standing water from plumbing prior to the minimum 6-hour stagnation period in anticipation of lead and copper tap sampling under subpart I of this part.</P>
<P><I>Public water system</I> means a system for the provision to the public of water for human consumption through pipes or, after August 5, 1998, other constructed conveyances, if such system has at least fifteen service connections or regularly serves an average of at least twenty-five individuals daily at least 60 days out of the year. Such term includes: any collection, treatment, storage, and distribution facilities under control of the operator of such system and used primarily in connection with such system; and any collection or pretreatment storage facilities not under such control which are used primarily in connection with such system. Such term does not include any “special irrigation district.” A public water system is either a “community water system” or a “noncommunity water system.”</P>
<P><I>Rem</I> means the unit of dose equivalent from ionizing radiation to the total body or any internal organ or organ system. A “millirem (mrem)” is
<FR>1/1000</FR> of a rem.</P>
<P><I>Repeat compliance period</I> means any subsequent compliance period after the initial compliance period.</P>
<P><I>Residual disinfectant concentration</I> (“C” in CT calculations) means the concentration of disinfectant measured in mg/l in a representative sample of water.</P>
<P><I>Sanitary defect</I> is a defect that could provide a pathway of entry for microbial contamination into the distribution system or that is indicative of a failure or imminent failure in a barrier that is already in place.</P>
<P><I>Sanitary survey</I> means an onsite review of the water source, facilities, equipment, operation and maintenance of a public water system for the purpose of evaluating the adequacy of such source, facilities, equipment, operation and maintenance for producing and distributing safe drinking water.</P>
<P><I>School,</I> for the purpose of subpart I of this part only, means any building(s) associated with public, private, or charter institutions that primarily provides teaching and learning for elementary or secondary students.</P>
<P><I>Seasonal system</I> is a non-community water system that is not operated as a public water system on a year-round basis and starts up and shuts down at the beginning and end of each operating season.</P>
<P><I>Secondary school,</I> for the purpose of subpart I of this part only, means a school comprising any span of grades beginning with the next grade following an elementary school (usually 7, 8, or 9) and ending with grade 12. Secondary schools include both junior high schools and senior high schools and typically span grades 7 through 12.</P>
<P><I>Sedimentation</I> means a process for removal of solids before filtration by gravity or separation.</P>
<P><I>Service connection,</I> as used in the definition of <I>public water system,</I> does not include a connection to a system that delivers water by a constructed conveyance other than a pipe if:</P>
<P>(1) The water is used exclusively for purposes other than residential uses (consisting of drinking, bathing, and cooking, or other similar uses);</P>
<P>(2) The State determines that alternative water to achieve the equivalent level of public health protection provided by the applicable national primary drinking water regulation is provided for residential or similar uses for drinking and cooking; or</P>
<P>(3) The State determines that the water provided for residential or similar uses for drinking, cooking, and bathing is centrally treated or treated at the point of entry by the provider, a pass-through entity, or the user to achieve the equivalent level of protection provided by the applicable national primary drinking water regulations.</P>
<P><I>Service line,</I> for the purpose of subpart I of this part only, means a portion of pipe that connects the water main (or other conduit for distributing water to individual consumers or groups of consumers) to the building inlet. Where a building is not present, the service line connects the water main (or other conduit for distributing water to individual consumers or groups of consumers) to the outlet.</P>
<P><I>Single family structure,</I> for the purpose of subpart I of this part only, means a building constructed as a single-family residence that is currently used as either a residence or a place of business.</P>
<P><I>Slow sand filtration</I> means a process involving passage of raw water through a bed of sand at low velocity (generally less than 0.4 m/h) resulting in substantial particulate removal by physical and biological mechanisms.</P>
<P><I>Small water system,</I> for the purpose of subpart I of this part only, means a water system that serves 10,000 persons or fewer.</P>
<P><I>Special irrigation district</I> means an irrigation district in existence prior to May 18, 1994 that provides primarily agricultural service through a piped water system with only incidental residential or similar use where the system or the residential or similar users of the system comply with the exclusion provisions in section 1401(4)(B)(i)(II) or (III).</P>
<P><I>Standard sample</I> means the aliquot of finished drinking water that is examined for the presence of coliform bacteria.</P>
<P><I>State</I> means the agency of the State or Tribal government which has jurisdiction over public water systems. During any period when a State or Tribal government does not have primary enforcement responsibility pursuant to section 1413 of the Act, the term “State” means the Regional Administrator, U.S. Environmental Protection Agency.</P>
<P><I>Subpart H systems</I> means public water systems using surface water or ground water under the direct influence of surface water as a source that are subject to the requirements of subpart H of this part.</P>
<P><I>Supplier of water</I> means any person who owns or operates a public water system.</P>
<P><I>Surface water</I> means all water which is open to the atmosphere and subject to surface runoff.</P>
<P><I>SUVA</I> means Specific Ultraviolet Absorption at 254 nanometers (nm), an indicator of the humic content of water. It is a calculated parameter obtained by dividing a sample's ultraviolet absorption at a wavelength of 254 nm (UV <E T="52">254</E>) (in m
<SU>= 1</SU>) by its concentration of dissolved organic carbon (DOC) (in mg/L).</P>
<P><I>System with a single service connection</I> means a system which supplies drinking water to consumers via a single service line.</P>
<P><I>System without corrosion control treatment,</I> for the purpose of subpart I of this part, means a water system that does not have or purchases all of its water from a system that does not have:</P>
<P>(1) An optimal corrosion control treatment approved by the State; or</P>
<P>(2) Any pH adjustment, alkalinity adjustment, and/or corrosion inhibitor addition resulting from other water quality adjustments as part of its treatment train infrastructure.</P>
<P><I>Tap monitoring period,</I> for the purpose of subpart I of this part only, means the period of time during which each water system must conduct tap sampling for lead and copper analysis. The applicable tap monitoring period is determined by lead and copper concentrations in tap samples. The length of the tap monitoring period can range from six months to nine years.</P>
<P><I>Tap sampling period,</I> for the purpose of subpart I of this part only, means the time period, within a tap monitoring period, during which the water system is required to collect samples for lead and copper analysis.</P>
<P><I>Tap sampling protocol</I> means the method for collecting tap samples pursuant to § 141.86(b).</P>
<P><I>Too numerous to count</I> means that the total number of bacterial colonies exceeds 200 on a 47-mm diameter membrane filter used for coliform detection.</P>
<P><I>Total Organic Carbon (TOC)</I> means total organic carbon in mg/L measured using heat, oxygen, ultraviolet irradiation, chemical oxidants, or combinations of these oxidants that convert organic carbon to carbon dioxide, rounded to two significant figures.</P>
<P><I>Total trihalomethanes</I> (TTHM) means the sum of the concentration in milligrams per liter of the trihalomethane compounds (trichloromethane [chloroform], dibromochloromethane, bromodichloromethane and tribromomethane [bromoform]), rounded to two significant figures.</P>
<P><I>Transient non-community water system</I> or <I>TWS</I> means a non-community water system that does not regularly serve at least 25 of the same persons over six months per year.</P>
<P><I>Trihalomethane</I> (THM) means one of the family of organic compounds, named as derivatives of methane, wherein three of the four hydrogen atoms in methane are each substituted by a halogen atom in the molecular structure.</P>
<P><I>Two-stage lime softening</I> is a process in which chemical addition and hardness precipitation occur in each of two distinct unit clarification processes in series prior to filtration.</P>
<P><I>Uncovered finished water storage facility</I> is a tank, reservoir, or other facility used to store water that will undergo no further treatment to reduce microbial pathogens except residual disinfection and is directly open to the atmosphere.</P>
<P><I>Virus</I> means a virus of fecal origin which is infectious to humans by waterborne transmission.</P>
<P><I>Waterborne disease outbreak</I> means the significant occurrence of acute infectious illness, epidemiologically associated with the ingestion of water from a public water system which is deficient in treatment, as determined by the appropriate local or State agency.</P>
<P><I>Wholesale system</I> is a public water system that treats source water as necessary to produce finished water and then delivers some or all of that finished water to another public water system. Delivery may be through a direct connection or through the distribution system of one or more consecutive systems.</P>
<P><I>Wide-mouth bottles,</I> for the purpose of subpart I of this part only, means bottles one liter in volume that have a mouth with an inner diameter that measures at least 40 millimeters wide.</P>
<CITA TYPE="N">[40 FR 59570, Dec. 24, 1975]
</CITA>
<EDNOTE>
<HED>Editorial Note:</HED><PSPACE>For <E T="04">Federal Register</E> citations affecting § 141.2, see the List of CFR Sections Affected, which appears in the Finding Aids section of the printed volume and at <I>www.govinfo.gov.</I></PSPACE></EDNOTE>
</DIV8>
