{"canonical_sha256":"7b5a4622b079d0fe289a6e78d29e47833d386b48731b4e951cfa6d202c1bbe99","cli_session_id":"91cd23b7-9fa3-46a6-84d1-85407ce20870","model":"claude-sonnet-5","raw_response":"```json\n{\n  \"section_number\": \"141.132\",\n  \"page_proposals\": [\n    {\"candidate_page_id\": \"general-monitoring-requirements\",\n     \"topic\": \"General conditions for DBP/disinfectant residual monitoring\",\n     \"rationale\": \"Establishes normal-operating-condition sampling, aquifer-plant aggregation, and monitoring-violation consequences that apply across the whole section\",\n     \"citations\": [\"141.132(a)(1)\", \"141.132(a)(2)\", \"141.132(a)(3)\", \"141.132(a)(4)\", \"141.132(a)(5)\"]},\n    {\"candidate_page_id\": \"tthm-haa5-routine-monitoring\",\n     \"topic\": \"TTHM and HAA5 routine monitoring frequency and locations by system type\",\n     \"rationale\": \"Table sets the baseline sampling frequency table operators must follow before qualifying for any reduction\",\n     \"citations\": [\"141.132(b)(1)(i)\"]},\n    {\"candidate_page_id\": \"tthm-haa5-reduced-monitoring\",\n     \"topic\": \"TTHM and HAA5 reduced monitoring eligibility and frequency\",\n     \"rationale\": \"Table sets the TOC and TTHM/HAA5 thresholds and resulting reduced sampling frequency by system type\",\n     \"citations\": [\"141.132(b)(1)(ii)\"]},\n    {\"candidate_page_id\": \"source-water-toc-monitoring-for-reduced-tthm-haa5\",\n     \"topic\": \"Source water TOC monitoring required to qualify for/remain on reduced TTHM-HAA5 monitoring\",\n     \"rationale\": \"Separate monthly/quarterly TOC sampling obligation gates continued reduced-monitoring status\",\n     \"citations\": [\"141.132(b)(1)(iii)\"]},\n    {\"candidate_page_id\": \"tthm-haa5-schedule-transitions\",\n     \"topic\": \"Thresholds for staying on, leaving, or returning to reduced/increased TTHM-HAA5 monitoring\",\n     \"rationale\": \"Groups the numeric transition triggers (0.060/0.045 and 0.080/0.060 mg/L) and State discretion to return systems to routine monitoring\",\n     \"citations\": [\"141.132(b)(1)(iv)\", \"141.132(b)(1)(v)\", \"141.132(b)(1)(vi)\"]},\n    {\"candidate_page_id\": \"chlorite-monitoring\",\n     \"topic\": \"Chlorite monitoring for systems using chlorine dioxide\",\n     \"rationale\": \"Groups daily entrance-point, monthly distribution three-sample-set, additional, and reduced monitoring provisions for chlorite\",\n     \"citations\": [\"141.132(b)(2)\", \"141.132(b)(2)(i)(A)\", \"141.132(b)(2)(i)(B)\", \"141.132(b)(2)(ii)\", \"141.132(b)(2)(iii)(A)\", \"141.132(b)(2)(iii)(B)\"]},\n    {\"candidate_page_id\": \"bromate-monitoring\",\n     \"topic\": \"Bromate monitoring for systems using ozone, including reduced-monitoring thresholds\",\n     \"rationale\": \"Groups routine monthly monitoring and the two successive reduced-monitoring regimes tied to bromide and bromate concentrations\",\n     \"citations\": [\"141.132(b)(3)(i)\", \"141.132(b)(3)(ii)(A)\", \"141.132(b)(3)(ii)(B)\"]},\n    {\"candidate_page_id\": \"chlorine-chloramines-residual-monitoring\",\n     \"topic\": \"Disinfectant residual monitoring for chlorine and chloramines\",\n     \"rationale\": \"Ties residual sampling to total coliform sampling points/timing and states monitoring cannot be reduced\",\n     \"citations\": [\"141.132(c)(1)(i)\", \"141.132(c)(1)(ii)\"]},\n    {\"candidate_page_id\": \"chlorine-dioxide-residual-monitoring\",\n     \"topic\": \"Disinfectant residual monitoring for chlorine dioxide\",\n     \"rationale\": \"Groups daily entrance-point sampling, additional distribution sampling triggers, and no-reduction rule\",\n     \"citations\": [\"141.132(c)(2)(i)\", \"141.132(c)(2)(ii)\", \"141.132(c)(2)(iii)\"]},\n    {\"candidate_page_id\": \"dbpp-toc-alkalinity-monitoring\",\n     \"topic\": \"Disinfection byproduct precursor (TOC/alkalinity) monitoring for conventional filtration systems\",\n     \"rationale\": \"Establishes paired source/treated-water TOC and alkalinity sampling and the reduced-monitoring TOC thresholds\",\n     \"citations\": [\"141.132(d)(1)\", \"141.132(d)(2)\"]},\n    {\"candidate_page_id\": \"bromide-monitoring-for-reduced-bromate\",\n     \"topic\": \"Bromide monitoring supporting reduced bromate monitoring\",\n     \"rationale\": \"Standalone bromide concentration threshold provision distinct from (b)(3)(ii)\",\n     \"citations\": [\"141.132(e)\"]},\n    {\"candidate_page_id\": \"monitoring-plan-requirements\",\n     \"topic\": \"Required monitoring plan content, availability, and submission threshold\",\n     \"rationale\": \"Sets operator recordkeeping/plan obligations and the 3,300-person submission trigger\",\n     \"citations\": [\"141.132(f)\", \"141.132(f)(1)\", \"141.132(f)(2)\", \"141.132(f)(3)\"]}\n  ],\n  \"quotes\": [\n    {\"candidate_quote_id\": \"q1\", \"selector\": \"DIV8[N=141.132]/P[1]\", \"exact_text\": \"Systems must take all samples during normal operating conditions.\"},\n    {\"candidate_quote_id\": \"q2\", \"selector\": \"DIV8[N=141.132]/P[3]\", \"exact_text\": \"Failure to monitor in accordance with the monitoring plan required under paragraph (f) of this section is a monitoring violation.\"},\n    {\"candidate_quote_id\": \"q3\", \"selector\": \"DIV8[N=141.132]/DIV[1]/DIV[1]/TABLE[1]/TR[2]/TD[2]\", \"exact_text\": \"Four water samples per quarter per treatment plant\"},\n    {\"candidate_quote_id\": \"q4\", \"selector\": \"DIV8[N=141.132]/DIV[1]/DIV[1]/TABLE[1]/TR[2]/TD[1]\", \"exact_text\": \"Subpart H system serving at least 10,000 persons\"},\n    {\"candidate_quote_id\": \"q5\", \"selector\": \"DIV8[N=141.132]/DIV[1]/DIV[1]/TABLE[1]/TR[3]/TD[2]\", \"exact_text\": \"One water sample per quarter per treatment plant\"},\n    {\"candidate_quote_id\": \"q6\", \"selector\": \"DIV8[N=141.132]/DIV[1]/DIV[1]/TABLE[1]/TR[3]/TD[1]\", \"exact_text\": \"Subpart H system serving from 500 to 9,999 persons\"},\n    {\"candidate_quote_id\": \"q7\", \"selector\": \"DIV8[N=141.132]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[2]\", \"exact_text\": \"One sample per year per treatment plant during month of warmest water temperature.\"},\n    {\"candidate_quote_id\": \"q8\", \"selector\": \"DIV8[N=141.132]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[1]\", \"exact_text\": \"Subpart H system serving fewer than 500 persons\"},\n    {\"candidate_quote_id\": \"q9\", \"selector\": \"DIV8[N=141.132]/DIV[2]/DIV[1]/TABLE[1]/TR[2]/TD[2]\", \"exact_text\": \"TTHM annual average ≤0.040 mg/L and HAA5 annual average ≤0.030 mg/L\"},\n    {\"candidate_quote_id\": \"q10\", \"selector\": \"DIV8[N=141.132]/DIV[2]/DIV[1]/TABLE[1]/TR[2]/TD[1]\", \"exact_text\": \"Subpart H system serving at least 10,000 persons which has a source water annual average TOC level, before any treatment, ≤4.0 mg/L\"},\n    {\"candidate_quote_id\": \"q11\", \"selector\": \"DIV8[N=141.132]/DIV[2]/DIV[1]/TABLE[1]/TR[2]/TD[3]\", \"exact_text\": \"One sample per treatment plant per quarter at distribution system location reflecting maximum residence time.\"},\n    {\"candidate_quote_id\": \"q12\", \"selector\": \"DIV8[N=141.132]/DIV[2]/DIV[1]/TABLE[1]/TR[5]/TD[2]\", \"exact_text\": \"TTHM annual average ≤0.040 mg/L and HAA5 annual average ≤0.030 mg/L for two consecutive years OR TTHM annual average ≤0.020 mg/L and HAA5 annual average ≤0.015 mg/L for one year\"},\n    {\"candidate_quote_id\": \"q13\", \"selector\": \"DIV8[N=141.132]/DIV[2]/DIV[1]/TABLE[1]/TR[5]/TD[3]\", \"exact_text\": \"One sample per treatment plant per three year monitoring cycle at distribution system location reflecting maximum residence time during month of warmest water temperature, with the three-year cycle beginning on January 1 following quarter in which system qualifies for reduced monitoring.\"},\n    {\"candidate_quote_id\": \"q14\", \"selector\": \"DIV8[N=141.132]/P[8]\", \"exact_text\": \"the source water TOC running annual average must be ≤4.0 mg/L (based on the most recent four quarters of monitoring) on a continuing basis at each treatment plant to reduce or remain on reduced monitoring for TTHM and HAA5.\"},\n    {\"candidate_quote_id\": \"q15\", \"selector\": \"DIV8[N=141.132]/P[9]\", \"exact_text\": \"Systems on a reduced monitoring schedule may remain on that reduced schedule as long as the average of all samples taken in the year (for systems which must monitor quarterly) or the result of the sample (for systems which must monitor no more frequently than annually) is no more than 0.060 mg/L and 0.045 mg/L for TTHMs and HAA5, respectively.\"},\n    {\"candidate_quote_id\": \"q16\", \"selector\": \"DIV8[N=141.132]/P[9]\", \"exact_text\": \"For systems using only ground water not under the direct influence of surface water and serving fewer than 10,000 persons, if either the TTHM annual average is >0.080 mg/L or the HAA5 annual average is >0.060 mg/L, the system must go to the increased monitoring identified in paragraph (b)(1)(i) of this section\"},\n    {\"candidate_quote_id\": \"q17\", \"selector\": \"DIV8[N=141.132]/P[10]\", \"exact_text\": \"Systems on increased monitoring may return to routine monitoring if, after at least one year of monitoring their TTHM annual average is ≤0.060 mg/L and their HAA5 annual average is ≤0.045 mg/L.\"},\n    {\"candidate_quote_id\": \"q18\", \"selector\": \"DIV8[N=141.132]/P[13]\", \"exact_text\": \"Systems must take daily samples at the entrance to the distribution system.\"},\n    {\"candidate_quote_id\": \"q19\", \"selector\": \"DIV8[N=141.132]/P[14]\", \"exact_text\": \"Systems must take a three-sample set each month in the distribution system.\"},\n    {\"candidate_quote_id\": \"q20\", \"selector\": \"DIV8[N=141.132]/P[17]\", \"exact_text\": \"Chlorite monitoring in the distribution system required by paragraph (b)(2)(i)(B) of this section may be reduced to one three-sample set per quarter after one year of monitoring\"},\n    {\"candidate_quote_id\": \"q21\", \"selector\": \"DIV8[N=141.132]/P[18]\", \"exact_text\": \"Community and nontransient noncommunity systems using ozone, for disinfection or oxidation, must take one sample per month for each treatment plant in the system using ozone.\"},\n    {\"candidate_quote_id\": \"q22\", \"selector\": \"DIV8[N=141.132]/P[19]\", \"exact_text\": \"systems required to analyze for bromate may reduce monitoring from monthly to quarterly, if the system's average source water bromide concentration is less than 0.05 mg/L based on representative monthly bromide measurements for one year.\"},\n    {\"candidate_quote_id\": \"q23\", \"selector\": \"DIV8[N=141.132]/P[20]\", \"exact_text\": \"A system required to analyze for bromate may reduce monitoring from monthly to quarterly, if the system's running annual average bromate concentration is ≤0.0025 mg/L based on monthly bromate measurements under paragraph (b)(3)(i) of this section for the most recent four quarters\"},\n    {\"candidate_quote_id\": \"q24\", \"selector\": \"DIV8[N=141.132]/P[21]\", \"exact_text\": \"community and non-transient non-community water systems that use chlorine or chloramines must measure the residual disinfectant level in the distribution system at the same point in the distribution system and at the same time as total coliforms are sampled\"},\n    {\"candidate_quote_id\": \"q25\", \"selector\": \"DIV8[N=141.132]/P[22]\", \"exact_text\": \"Monitoring may not be reduced.\"},\n    {\"candidate_quote_id\": \"q26\", \"selector\": \"DIV8[N=141.132]/P[23]\", \"exact_text\": \"Community, nontransient noncommunity, and transient noncommunity water systems that use chlorine dioxide for disinfection or oxidation must take daily samples at the entrance to the distribution system.\"},\n    {\"candidate_quote_id\": \"q27\", \"selector\": \"DIV8[N=141.132]/P[25]\", \"exact_text\": \"Chlorine dioxide monitoring may not be reduced.\"},\n    {\"candidate_quote_id\": \"q28\", \"selector\": \"DIV8[N=141.132]/P[26]\", \"exact_text\": \"Subpart H systems which use conventional filtration treatment (as defined in § 141.2) must monitor each treatment plant for TOC no later than the point of combined filter effluent turbidity monitoring and representative of the treated water.\"},\n    {\"candidate_quote_id\": \"q29\", \"selector\": \"DIV8[N=141.132]/P[27]\", \"exact_text\": \"Subpart H systems with an average treated water TOC of less than 2.0 mg/L for two consecutive years, or less than 1.0 mg/L for one year, may reduce monitoring for both TOC and alkalinity to one paired sample and one source water alkalinity sample per plant per quarter.\"},\n    {\"candidate_quote_id\": \"q30\", \"selector\": \"DIV8[N=141.132]/P[28]\", \"exact_text\": \"Systems required to analyze for bromate may reduce bromate monitoring from monthly to once per quarter, if the system demonstrates that the average source water bromide concentration is less than 0.05 mg/L based upon representative monthly measurements for one year.\"},\n    {\"candidate_quote_id\": \"q31\", \"selector\": \"DIV8[N=141.132]/P[29]\", \"exact_text\": \"All Subpart H systems serving more than 3300 people must submit a copy of the monitoring plan to the State no later than the date of the first report required under § 141.134.\"},\n    {\"candidate_quote_id\": \"q32\", \"selector\": \"DIV8[N=141.132]/P[4]\", \"exact_text\": \"Failure to monitor will be treated as a violation for the entire period covered by the annual average where compliance is based on a running annual average of monthly or quarterly samples or averages and the system's failure to monitor makes it impossible to determine compliance with MCLs or MRDLs.\"}\n  ],\n  \"claims\": [\n    {\"candidate_claim_id\": \"c1\", \"kind\": \"table-cell\", \"subject\": \"TTHM/HAA5 routine monitoring, Subpart H system serving at least 10,000 persons\", \"relation\": \"requires-monitoring\", \"value\": \"Four water samples per quarter per treatment plant\", \"unit\": null, \"conditions\": [\"Subpart H system serving at least 10,000 persons\"], \"supporting_quotes\": [\"q3\", \"q4\"]},\n    {\"candidate_claim_id\": \"c2\", \"kind\": \"table-cell\", \"subject\": \"TTHM/HAA5 routine monitoring, Subpart H system serving 500 to 9,999 persons\", \"relation\": \"requires-monitoring\", \"value\": \"One water sample per quarter per treatment plant\", \"unit\": null, \"conditions\": [\"Subpart H system serving from 500 to 9,999 persons\"], \"supporting_quotes\": [\"q5\", \"q6\"]},\n    {\"candidate_claim_id\": \"c3\", \"kind\": \"table-cell\", \"subject\": \"TTHM/HAA5 routine monitoring, Subpart H system serving fewer than 500 persons\", \"relation\": \"requires-monitoring\", \"value\": \"One sample per year per treatment plant during month of warmest water temperature.\", \"unit\": null, \"conditions\": [\"Subpart H system serving fewer than 500 persons\"], \"supporting_quotes\": [\"q7\", \"q8\"]},\n    {\"candidate_claim_id\": \"c4\", \"kind\": \"table-cell\", \"subject\": \"TTHM/HAA5 reduced-monitoring eligibility, Subpart H system serving at least 10,000 persons\", \"relation\": \"compliance-basis\", \"value\": \"TTHM annual average ≤0.040 mg/L and HAA5 annual average ≤0.030 mg/L\", \"unit\": \"mg/L\", \"conditions\": [\"source water annual average TOC level, before any treatment, ≤4.0 mg/L\", \"monitored at least one year\"], \"supporting_quotes\": [\"q9\", \"q10\"]},\n    {\"candidate_claim_id\": \"c5\", \"kind\": \"table-cell\", \"subject\": \"TTHM/HAA5 reduced monitoring frequency, Subpart H system serving at least 10,000 persons, qualified\", \"relation\": \"requires-monitoring\", \"value\": \"One sample per treatment plant per quarter at distribution system location reflecting maximum residence time.\", \"unit\": null, \"conditions\": [], \"supporting_quotes\": [\"q11\"]},\n    {\"candidate_claim_id\": \"c6\", \"kind\": \"table-cell\", \"subject\": \"TTHM/HAA5 reduced-monitoring eligibility, ground water system using chemical disinfectant serving fewer than 10,000 persons\", \"relation\": \"compliance-basis\", \"value\": \"TTHM annual average ≤0.040 mg/L and HAA5 annual average ≤0.030 mg/L for two consecutive years OR TTHM annual average ≤0.020 mg/L and HAA5 annual average ≤0.015 mg/L for one year\", \"unit\": \"mg/L\", \"conditions\": [], \"supporting_quotes\": [\"q12\"]},\n    {\"candidate_claim_id\": \"c7\", \"kind\": \"table-cell\", \"subject\": \"TTHM/HAA5 reduced monitoring frequency, ground water system using chemical disinfectant serving fewer than 10,000 persons, qualified\", \"relation\": \"requires-monitoring\", \"value\": \"One sample per treatment plant per three year monitoring cycle at distribution system location reflecting maximum residence time during month of warmest water temperature, with the three-year cycle beginning on January 1 following quarter in which system qualifies for reduced monitoring.\", \"unit\": null, \"conditions\": [], \"supporting_quotes\": [\"q13\"]},\n    {\"candidate_claim_id\": \"c8\", \"kind\": \"numeric\", \"subject\": \"source water TOC\", \"relation\": \"compliance-basis\", \"value\": \"4.0\", \"unit\": \"mg/L\", \"conditions\": [\"running annual average based on most recent four quarters of monitoring\", \"required on a continuing basis at each treatment plant to reduce or remain on reduced TTHM/HAA5 monitoring\"], \"supporting_quotes\": [\"q14\"]},\n    {\"candidate_claim_id\": \"c9\", \"kind\": \"numeric\", \"subject\": \"TTHM\", \"relation\": \"compliance-basis\", \"value\": \"0.060\", \"unit\": \"mg/L\", \"conditions\": [\"systems on a reduced monitoring schedule\", \"annual average of samples\"], \"supporting_quotes\": [\"q15\"]},\n    {\"candidate_claim_id\": \"c10\", \"kind\": \"numeric\", \"subject\": \"HAA5\", \"relation\": \"compliance-basis\", \"value\": \"0.045\", \"unit\": \"mg/L\", \"conditions\": [\"systems on a reduced monitoring schedule\", \"annual average of samples\"], \"supporting_quotes\": [\"q15\"]},\n    {\"candidate_claim_id\": \"c11\", \"kind\": \"numeric\", \"subject\": \"TTHM\", \"relation\": \"compliance-basis\", \"value\": \"0.080\", \"unit\": \"mg/L\", \"conditions\": [\"ground water system not under direct influence of surface water serving fewer than 10,000 persons\", \"exceeding this triggers increased monitoring\"], \"supporting_quotes\": [\"q16\"]},\n    {\"candidate_claim_id\": \"c12\", \"kind\": \"numeric\", \"subject\": \"HAA5\", \"relation\": \"compliance-basis\", \"value\": \"0.060\", \"unit\": \"mg/L\", \"conditions\": [\"ground water system not under direct influence of surface water serving fewer than 10,000 persons\", \"exceeding this triggers increased monitoring\"], \"supporting_quotes\": [\"q16\"]},\n    {\"candidate_claim_id\": \"c13\", \"kind\": \"numeric\", \"subject\": \"TTHM\", \"relation\": \"compliance-basis\", \"value\": \"0.060\", \"unit\": \"mg/L\", \"conditions\": [\"systems on increased monitoring returning to routine monitoring\", \"after at least one year of monitoring\"], \"supporting_quotes\": [\"q17\"]},\n    {\"candidate_claim_id\": \"c14\", \"kind\": \"numeric\", \"subject\": \"HAA5\", \"relation\": \"compliance-basis\", \"value\": \"0.045\", \"unit\": \"mg/L\", \"conditions\": [\"systems on increased monitoring returning to routine monitoring\", \"after at least one year of monitoring\"], \"supporting_quotes\": [\"q17\"]},\n    {\"candidate_claim_id\": \"c15\", \"kind\": \"qualitative\", \"subject\": \"chlorite (entrance to distribution system)\", \"relation\": \"requires-monitoring\", \"value\": \"Systems must take daily samples at the entrance to the distribution system.\", \"unit\": null, \"conditions\": [\"community and nontransient noncommunity water systems using chlorine dioxide\"], \"supporting_quotes\": [\"q18\"]},\n    {\"candidate_claim_id\": \"c16\", \"kind\": \"qualitative\", \"subject\": \"chlorite (distribution system)\", \"relation\": \"requires-monitoring\", \"value\": \"Systems must take a three-sample set each month in the distribution system.\", \"unit\": null, \"conditions\": [\"community and nontransient noncommunity water systems using chlorine dioxide\"], \"supporting_quotes\": [\"q19\"]},\n    {\"candidate_claim_id\": \"c17\", \"kind\": \"qualitative\", \"subject\": \"chlorite (distribution system reduced monitoring)\", \"relation\": \"requires-monitoring\", \"value\": \"one three-sample set per quarter\", \"unit\": null, \"conditions\": [\"after one year of monitoring\", \"no individual distribution chlorite sample has exceeded the chlorite MCL\", \"system has not been required to conduct additional monitoring under (b)(2)(ii)\"], \"supporting_quotes\": [\"q20\"]},\n    {\"candidate_claim_id\": \"c18\", \"kind\": \"qualitative\", \"subject\": \"bromate (routine monitoring)\", \"relation\": \"requires-monitoring\", \"value\": \"one sample per month for each treatment plant in the system using ozone\", \"unit\": null, \"conditions\": [\"community and nontransient noncommunity systems using ozone for disinfection or oxidation\"], \"supporting_quotes\": [\"q21\"]},\n    {\"candidate_claim_id\": \"c19\", \"kind\": \"numeric\", \"subject\": \"source water bromide concentration\", \"relation\": \"compliance-basis\", \"value\": \"0.05\", \"unit\": \"mg/L\", \"conditions\": [\"until March 31, 2009\", \"reduces bromate monitoring from monthly to quarterly\", \"based on representative monthly bromide measurements for one year\"], \"supporting_quotes\": [\"q22\"]},\n    {\"candidate_claim_id\": \"c20\", \"kind\": \"numeric\", \"subject\": \"bromate\", \"relation\": \"compliance-basis\", \"value\": \"0.0025\", \"unit\": \"mg/L\", \"conditions\": [\"beginning April 1, 2009\", \"running annual average based on monthly bromate measurements for most recent four quarters\", \"reduces monitoring from monthly to quarterly\"], \"supporting_quotes\": [\"q23\"]},\n    {\"candidate_claim_id\": \"c21\", \"kind\": \"qualitative\", \"subject\": \"chlorine and chloramines residual\", \"relation\": \"requires-monitoring\", \"value\": \"must measure the residual disinfectant level in the distribution system at the same point in the distribution system and at the same time as total coliforms are sampled\", \"unit\": null, \"conditions\": [\"community and non-transient non-community water systems that use chlorine or chloramines\"], \"supporting_quotes\": [\"q24\"]},\n    {\"candidate_claim_id\": \"c22\", \"kind\": \"qualitative\", \"subject\": \"chlorine and chloramines residual monitoring\", \"relation\": \"compliance-basis\", \"value\": \"Monitoring may not be reduced.\", \"unit\": null, \"conditions\": [], \"supporting_quotes\": [\"q25\"]},\n    {\"candidate_claim_id\": \"c23\", \"kind\": \"qualitative\", \"subject\": \"chlorine dioxide residual (entrance to distribution system)\", \"relation\": \"requires-monitoring\", \"value\": \"must take daily samples at the entrance to the distribution system\", \"unit\": null, \"conditions\": [\"community, nontransient noncommunity, and transient noncommunity water systems that use chlorine dioxide for disinfection or oxidation\"], \"supporting_quotes\": [\"q26\"]},\n    {\"candidate_claim_id\": \"c24\", \"kind\": \"qualitative\", \"subject\": \"chlorine dioxide residual monitoring\", \"relation\": \"compliance-basis\", \"value\": \"Chlorine dioxide monitoring may not be reduced.\", \"unit\": null, \"conditions\": [], \"supporting_quotes\": [\"q27\"]},\n    {\"candidate_claim_id\": \"c25\", \"kind\": \"qualitative\", \"subject\": \"source and treated water TOC (DBPP)\", \"relation\": \"requires-monitoring\", \"value\": \"must monitor each treatment plant for TOC no later than the point of combined filter effluent turbidity monitoring and representative of the treated water\", \"unit\": null, \"conditions\": [\"Subpart H systems which use conventional filtration treatment\"], \"supporting_quotes\": [\"q28\"]},\n    {\"candidate_claim_id\": \"c26\", \"kind\": \"numeric\", \"subject\": \"treated water TOC\", \"relation\": \"compliance-basis\", \"value\": \"2.0\", \"unit\": \"mg/L\", \"conditions\": [\"two consecutive years\", \"qualifies system to reduce TOC and alkalinity monitoring to one paired sample and one source water alkalinity sample per plant per quarter\"], \"supporting_quotes\": [\"q29\"]},\n    {\"candidate_claim_id\": \"c27\", \"kind\": \"numeric\", \"subject\": \"treated water TOC\", \"relation\": \"compliance-basis\", \"value\": \"1.0\", \"unit\": \"mg/L\", \"conditions\": [\"one year\", \"qualifies system to reduce TOC and alkalinity monitoring to one paired sample and one source water alkalinity sample per plant per quarter\"], \"supporting_quotes\": [\"q29\"]},\n    {\"candidate_claim_id\": \"c28\", \"kind\": \"numeric\", \"subject\": \"source water bromide concentration\", \"relation\": \"compliance-basis\", \"value\": \"0.05\", \"unit\": \"mg/L\", \"conditions\": [\"reduces bromate monitoring from monthly to once per quarter\", \"based upon representative monthly measurements for one year\"], \"supporting_quotes\": [\"q30\"]},\n    {\"candidate_claim_id\": \"c29\", \"kind\": \"numeric\", \"subject\": \"monitoring plan submission population threshold\", \"relation\": \"requires-monitoring\", \"value\": \"3300\", \"unit\": \"persons\", \"conditions\": [\"Subpart H systems serving more than this number must submit a copy of the monitoring plan to the State\"], \"supporting_quotes\": [\"q31\"]},\n    {\"candidate_claim_id\": \"c30\", \"kind\": \"qualitative\", \"subject\": \"failure to monitor (running annual average compliance basis)\", \"relation\": \"compliance-basis\", \"value\": \"treated as a violation for the entire period covered by the annual average\", \"unit\": null, \"conditions\": [\"compliance based on a running annual average of monthly or quarterly samples or averages\", \"failure to monitor makes it impossible to determine compliance with MCLs or MRDLs\"], \"supporting_quotes\": [\"q32\"]}\n  ],\n  \"challenge_questions\": [\n    {\"question\": \"How often must a Subpart H system serving at least 10,000 persons sample for TTHM and HAA5 under routine monitoring?\",\n     \"expected_answer\": \"Four water samples per quarter per treatment plant.\",\n     \"evidence_selectors\": [\"DIV8[N=141.132]/DIV[1]/DIV[1]/TABLE[1]/TR[2]/TD[2]\", \"DIV8[N=141.132]/P[6]\"]},\n    {\"question\": \"What source water TOC level qualifies a Subpart H system serving at least 10,000 persons for reduced TTHM/HAA5 monitoring?\",\n     \"expected_answer\": \"A source water annual average TOC level, before any treatment, of ≤4.0 mg/L (along with TTHM ≤0.040 mg/L and HAA5 ≤0.030 mg/L).\",\n     \"evidence_selectors\": [\"DIV8[N=141.132]/DIV[2]/DIV[1]/TABLE[1]/TR[2]/TD[1]\"]},\n    {\"question\": \"What TTHM and HAA5 levels must a system stay at or below to remain on a reduced monitoring schedule?\",\n     \"expected_answer\": \"No more than 0.060 mg/L for TTHM and 0.045 mg/L for HAA5.\",\n     \"evidence_selectors\": [\"DIV8[N=141.132]/P[9]\"]},\n    {\"question\": \"Can chlorine dioxide monitoring at the entrance to the distribution system ever be reduced?\",\n     \"expected_answer\": \"No, chlorine dioxide monitoring may not be reduced.\",\n     \"evidence_selectors\": [\"DIV8[N=141.132]/P[25]\"]},\n    {\"question\": \"What bromate running annual average allows a system to reduce monitoring from monthly to quarterly beginning April 1, 2009?\",\n     \"expected_answer\": \"A running annual average bromate concentration of ≤0.0025 mg/L, based on monthly measurements for the most recent four quarters.\",\n     \"evidence_selectors\": [\"DIV8[N=141.132]/P[20]\"]},\n    {\"question\": \"At what population threshold must a Subpart H system submit a copy of its monitoring plan to the State?\",\n     \"expected_answer\": \"Systems serving more than 3300 people.\",\n     \"evidence_selectors\": [\"DIV8[N=141.132]/P[29]\"]},\n    {\"question\": \"What treated water TOC average allows a Subpart H system to reduce TOC and alkalinity monitoring to quarterly?\",\n     \"expected_answer\": \"An average treated water TOC of less than 2.0 mg/L for two consecutive years, or less than 1.0 mg/L for one year.\",\n     \"evidence_selectors\": [\"DIV8[N=141.132]/P[27]\"]}\n  ],\n  \"ambiguities\": [\n    \"Paragraph (e) (Bromide) states a source water bromide threshold of <0.05 mg/L for reducing bromate monitoring, closely mirroring (b)(3)(ii)(A), but (e) does not carry the 'until March 31, 2009' sunset language present in (b)(3)(ii)(A). The text does not clarify whether (e) is a distinct, still-operative pathway or redundant/superseded text alongside the (b)(3)(ii)(A)/(B) transition — not resolved without guessing.\",\n    \"Table footnote markers rendered as bare digits ('1', '2') appended to cell text (e.g., 'Locations representing maximum residence time. 1') are ambiguous as to whether they are footnote references or literal numeric text; preserved verbatim in quotes without interpretation.\"\n  ]\n}\n```","response_sha256":"aaae2ddeaffa90a3bebc69b1e5dfb24e235758ceb9ab928d084471e2c30b4df6","section_number":"141.132","system_prompt_sha256":"d97484df41d7d65523751afca818269f1abddb73ffd23cbeb3266cc1e8d2da76","task_prompt_sha256":"b2841ea95e2689d3c1bbcecd9c6fee7a98386389ce9f87728945b57c5a5cf0c2"}
