{"canonical_sha256":"c77530d61f00f952d56032872065b29142600813d0d28b3f4e2343d56761ff60","cli_session_id":"03e59771-e1d3-4114-80db-6f0a5800aa5b","model":"claude-sonnet-5","raw_response":"```json\n{\n  \"section_number\": \"141.135\",\n  \"page_proposals\": [\n    {\n      \"candidate_page_id\": \"enhanced-coagulation-softening-applicability\",\n      \"topic\": \"Applicability of enhanced coagulation/softening treatment technique to Subpart H conventional filtration systems\",\n      \"rationale\": \"States the base obligation and points to alternative compliance pathways\",\n      \"citations\": [\"141.135(a)(1)\"]\n    },\n    {\n      \"candidate_page_id\": \"alternative-compliance-criteria-toc-alkalinity-suva\",\n      \"topic\": \"Alternative compliance criteria (TOC, alkalinity, TTHM/HAA5, SUVA) that exempt a system from enhanced coagulation\",\n      \"rationale\": \"Groups the six numeric alternative-criteria pathways operators can use instead of the TOC removal table\",\n      \"citations\": [\"141.135(a)(2)\",\"141.135(a)(2)(i)\",\"141.135(a)(2)(ii)\",\"141.135(a)(2)(iii)\",\"141.135(a)(2)(iv)\",\"141.135(a)(2)(v)\",\"141.135(a)(2)(vi)\"]\n    },\n    {\n      \"candidate_page_id\": \"softening-alternative-compliance-criteria\",\n      \"topic\": \"Additional alternative compliance criteria for enhanced softening systems\",\n      \"rationale\": \"Separate alkalinity/magnesium-hardness pathways specific to softening plants\",\n      \"citations\": [\"141.135(a)(3)\",\"141.135(a)(3)(i)\",\"141.135(a)(3)(ii)\"]\n    },\n    {\n      \"candidate_page_id\": \"step1-toc-percent-removal-table\",\n      \"topic\": \"Step 1 required TOC percent removal table by source water TOC and alkalinity\",\n      \"rationale\": \"Core numeric compliance table governing enhanced coagulation/softening performance\",\n      \"citations\": [\"141.135(b)(1)\",\"141.135(b)(2)\"]\n    },\n    {\n      \"candidate_page_id\": \"step2-alternate-minimum-toc-removal\",\n      \"topic\": \"Process and deadline for requesting Step 2 alternate minimum TOC removal requirements\",\n      \"rationale\": \"Explains what a system must do when it cannot meet Step 1 table removals\",\n      \"citations\": [\"141.135(b)(3)\",\"141.135(b)(4)\"]\n    },\n    {\n      \"candidate_page_id\": \"bench-pilot-scale-testing-target-ph\",\n      \"topic\": \"Bench-/pilot-scale coagulation testing method and Step 2 target pH table\",\n      \"rationale\": \"Defines the alum-dosing/pH testing protocol and the alkalinity-based target pH values used to derive an alternate enhanced coagulation level\",\n      \"citations\": [\"141.135(b)(4)(i)\",\"141.135(b)(4)(ii)\",\"141.135(b)(4)(iii)\",\"141.135(b)(4)(iv)\",\"141.135(b)(4)(v)\"]\n    },\n    {\n      \"candidate_page_id\": \"toc-percent-removal-compliance-calculation\",\n      \"topic\": \"Quarterly compliance calculation method for TOC percent removal, including monthly value-of-1.0 exemptions\",\n      \"rationale\": \"Operator-facing arithmetic procedure and shortcuts for determining compliance\",\n      \"citations\": [\"141.135(c)(1)\",\"141.135(c)(1)(i)\",\"141.135(c)(1)(ii)\",\"141.135(c)(1)(iii)\",\"141.135(c)(1)(iv)\",\"141.135(c)(1)(v)\",\"141.135(c)(2)\",\"141.135(c)(2)(i)\",\"141.135(c)(2)(ii)\",\"141.135(c)(2)(iii)\",\"141.135(c)(2)(iv)\",\"141.135(c)(2)(v)\",\"141.135(c)(3)\"]\n    },\n    {\n      \"candidate_page_id\": \"dbp-precursor-treatment-technique-statement\",\n      \"topic\": \"Administrator's designation of enhanced coagulation/softening as the treatment technique for DBP precursors\",\n      \"rationale\": \"The formal treatment-technique designation statement closing the section\",\n      \"citations\": [\"141.135(d)\"]\n    }\n  ],\n  \"quotes\": [\n    {\"candidate_quote_id\": \"q1\", \"selector\": \"DIV8[N=141.135]/P[1]\", \"exact_text\": \"Subpart H systems using conventional filtration treatment (as defined in § 141.2) must operate with enhanced coagulation or enhanced softening to achieve the TOC percent removal levels specified in paragraph (b) of this section unless the system meets at least one of the alternative compliance criteria listed in paragraph (a)(2) or (a)(3) of this section.\"},\n    {\"candidate_quote_id\": \"q2\", \"selector\": \"DIV8[N=141.135]/P[3]\", \"exact_text\": \"(i) The system's source water TOC level, measured according to § 141.131(d)(3), is less than 2.0 mg/L, calculated quarterly as a running annual average.\"},\n    {\"candidate_quote_id\": \"q3\", \"selector\": \"DIV8[N=141.135]/P[4]\", \"exact_text\": \"(ii) The system's treated water TOC level, measured according to § 141.131(d)(3), is less than 2.0 mg/L, calculated quarterly as a running annual average.\"},\n    {\"candidate_quote_id\": \"q4\", \"selector\": \"DIV8[N=141.135]/P[5]\", \"exact_text\": \"the source water alkalinity, measured according to § 141.131(d)(1), is greater than 60 mg/L (as CaCO3), calculated quarterly as a running annual average; and either the TTHM and HAA5 running annual averages are no greater than 0.040 mg/L and 0.030 mg/L, respectively\"},\n    {\"candidate_quote_id\": \"q5\", \"selector\": \"DIV8[N=141.135]/P[5]\", \"exact_text\": \"These technologies must be installed and operating not later than June 30, 2005.\"},\n    {\"candidate_quote_id\": \"q6\", \"selector\": \"DIV8[N=141.135]/P[6]\", \"exact_text\": \"(iv) The TTHM and HAA5 running annual averages are no greater than 0.040 mg/L and 0.030 mg/L, respectively, and the system uses only chlorine for primary disinfection and maintenance of a residual in the distribution system.\"},\n    {\"candidate_quote_id\": \"q7\", \"selector\": \"DIV8[N=141.135]/P[7]\", \"exact_text\": \"(v) The system's source water SUVA, prior to any treatment and measured monthly according to § 141.131(d)(4), is less than or equal to 2.0 L/mg-m, calculated quarterly as a running annual average.\"},\n    {\"candidate_quote_id\": \"q8\", \"selector\": \"DIV8[N=141.135]/P[8]\", \"exact_text\": \"(vi) The system's finished water SUVA, measured monthly according to § 141.131(d)(4), is less than or equal to 2.0 L/mg-m, calculated quarterly as a running annual average.\"},\n    {\"candidate_quote_id\": \"q9\", \"selector\": \"DIV8[N=141.135]/P[10]\", \"exact_text\": \"(i) Softening that results in lowering the treated water alkalinity to less than 60 mg/L (as CaCO3), measured monthly according to § 141.131(d)(1) and calculated quarterly as a running annual average.\"},\n    {\"candidate_quote_id\": \"q10\", \"selector\": \"DIV8[N=141.135]/P[11]\", \"exact_text\": \"(ii) Softening that results in removing at least 10 mg/L of magnesium hardness (as CaCO3), measured monthly according to § 141.131(d)(6) and calculated quarterly as a running annual average.\"},\n    {\"candidate_quote_id\": \"q11\", \"selector\": \"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[3]/TD[2]\", \"exact_text\": \"35.0\"},\n    {\"candidate_quote_id\": \"q12\", \"selector\": \"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[3]/TD[3]\", \"exact_text\": \"25.0\"},\n    {\"candidate_quote_id\": \"q13\", \"selector\": \"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[3]/TD[4]\", \"exact_text\": \"15.0\"},\n    {\"candidate_quote_id\": \"q14\", \"selector\": \"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[2]\", \"exact_text\": \"45.0\"},\n    {\"candidate_quote_id\": \"q15\", \"selector\": \"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[3]\", \"exact_text\": \"35.0\"},\n    {\"candidate_quote_id\": \"q16\", \"selector\": \"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[4]\", \"exact_text\": \"25.0\"},\n    {\"candidate_quote_id\": \"q17\", \"selector\": \"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[5]/TD[2]\", \"exact_text\": \"50.0\"},\n    {\"candidate_quote_id\": \"q18\", \"selector\": \"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[5]/TD[3]\", \"exact_text\": \"40.0\"},\n    {\"candidate_quote_id\": \"q19\", \"selector\": \"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[5]/TD[4]\", \"exact_text\": \"30.0\"},\n    {\"candidate_quote_id\": \"q20\", \"selector\": \"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[3]/TD[1]\", \"exact_text\": \">2.0-4.0\"},\n    {\"candidate_quote_id\": \"q21\", \"selector\": \"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[1]\", \"exact_text\": \">4.0-8.0\"},\n    {\"candidate_quote_id\": \"q22\", \"selector\": \"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[5]/TD[1]\", \"exact_text\": \">8.0.\"},\n    {\"candidate_quote_id\": \"q23\", \"selector\": \"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[2]/TH[1]\", \"exact_text\": \"0-60\"},\n    {\"candidate_quote_id\": \"q24\", \"selector\": \"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[2]/TH[2]\", \"exact_text\": \">60-120\"},\n    {\"candidate_quote_id\": \"q25\", \"selector\": \"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[2]/TH[3]\", \"exact_text\": \">120 3\"},\n    {\"candidate_quote_id\": \"q27\", \"selector\": \"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[2]/TD[2]\", \"exact_text\": \"5.5\"},\n    {\"candidate_quote_id\": \"q28\", \"selector\": \"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[3]/TD[2]\", \"exact_text\": \"6.3\"},\n    {\"candidate_quote_id\": \"q29\", \"selector\": \"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[4]/TD[2]\", \"exact_text\": \"7.0\"},\n    {\"candidate_quote_id\": \"q30\", \"selector\": \"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[5]/TD[2]\", \"exact_text\": \"7.5\"},\n    {\"candidate_quote_id\": \"q31\", \"selector\": \"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[2]/TD[1]\", \"exact_text\": \"0-60\"},\n    {\"candidate_quote_id\": \"q32\", \"selector\": \"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[3]/TD[1]\", \"exact_text\": \">60-120\"},\n    {\"candidate_quote_id\": \"q33\", \"selector\": \"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[4]/TD[1]\", \"exact_text\": \">120-240\"},\n    {\"candidate_quote_id\": \"q34\", \"selector\": \"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[5]/TD[1]\", \"exact_text\": \">240\"},\n    {\"candidate_quote_id\": \"q35\", \"selector\": \"DIV8[N=141.135]/P[16]\", \"exact_text\": \"an incremental addition of 10 mg/L of alum (or equivalent amount of ferric salt) results in a TOC removal of ≤0.3 mg/L.\"},\n    {\"candidate_quote_id\": \"q36\", \"selector\": \"DIV8[N=141.135]/P[18]\", \"exact_text\": \"the system must add necessary chemicals to maintain the pH between 5.3 and 5.7 in samples until the TOC removal of 0.3 mg/L per 10 mg/L alum added (or equivalent addition of iron coagulant) is reached.\"},\n    {\"candidate_quote_id\": \"q37\", \"selector\": \"DIV8[N=141.135]/P[14]\", \"exact_text\": \"must apply to the State, within three months of failure to achieve the TOC removals required by paragraph (b)(2) of this section, for approval of alternative minimum TOC (Step 2) removal requirements\"},\n    {\"candidate_quote_id\": \"q38\", \"selector\": \"DIV8[N=141.135]/P[26]\", \"exact_text\": \"(v) If the value calculated in paragraph (c)(1)(iv) of this section is less than 1.00, the system is not in compliance with the TOC percent removal requirements.\"},\n    {\"candidate_quote_id\": \"q39\", \"selector\": \"DIV8[N=141.135]/P[34]\", \"exact_text\": \"The Administrator identifies the following as treatment techniques to control the level of disinfection byproduct precursors in drinking water treatment and distribution systems: For Subpart H systems using conventional treatment, enhanced coagulation or enhanced softening.\"},\n    {\"candidate_quote_id\": \"q40\", \"selector\": \"DIV8[N=141.135]/FP-2[1]\", \"exact_text\": \"(1−(treated water TOC/source water TOC)) × 100\"}\n  ],\n  \"claims\": [\n    {\"candidate_claim_id\": \"c1\", \"kind\": \"numeric\", \"subject\": \"source water TOC\", \"relation\": \"compliance-basis\", \"value\": \"2.0\", \"unit\": \"mg/L\", \"conditions\": [\"alternative compliance criterion under (a)(2)(i)\", \"measured per § 141.131(d)(3)\", \"calculated quarterly as running annual average\", \"value must be less than stated threshold\"], \"supporting_quotes\": [\"q2\"]},\n    {\"candidate_claim_id\": \"c2\", \"kind\": \"numeric\", \"subject\": \"treated water TOC\", \"relation\": \"compliance-basis\", \"value\": \"2.0\", \"unit\": \"mg/L\", \"conditions\": [\"alternative compliance criterion under (a)(2)(ii)\", \"measured per § 141.131(d)(3)\", \"calculated quarterly as running annual average\", \"value must be less than stated threshold\"], \"supporting_quotes\": [\"q3\"]},\n    {\"candidate_claim_id\": \"c3\", \"kind\": \"numeric\", \"subject\": \"source water alkalinity\", \"relation\": \"compliance-basis\", \"value\": \"60\", \"unit\": \"mg/L as CaCO3\", \"conditions\": [\"alternative compliance criterion under (a)(2)(iii)\", \"combined with source water TOC less than 4.0 mg/L\", \"value must be greater than stated threshold\"], \"supporting_quotes\": [\"q4\"]},\n    {\"candidate_claim_id\": \"c4\", \"kind\": \"numeric\", \"subject\": \"TTHM running annual average\", \"relation\": \"compliance-basis\", \"value\": \"0.040\", \"unit\": \"mg/L\", \"conditions\": [\"alternative compliance criterion under (a)(2)(iii) or (a)(2)(iv)\"], \"supporting_quotes\": [\"q4\", \"q6\"]},\n    {\"candidate_claim_id\": \"c5\", \"kind\": \"numeric\", \"subject\": \"HAA5 running annual average\", \"relation\": \"compliance-basis\", \"value\": \"0.030\", \"unit\": \"mg/L\", \"conditions\": [\"alternative compliance criterion under (a)(2)(iii) or (a)(2)(iv)\"], \"supporting_quotes\": [\"q4\", \"q6\"]},\n    {\"candidate_claim_id\": \"c6\", \"kind\": \"numeric\", \"subject\": \"source water SUVA\", \"relation\": \"compliance-basis\", \"value\": \"2.0\", \"unit\": \"L/mg-m\", \"conditions\": [\"alternative compliance criterion under (a)(2)(v)\", \"measured monthly per § 141.131(d)(4)\", \"prior to any treatment\", \"value must be less than or equal to threshold\"], \"supporting_quotes\": [\"q7\"]},\n    {\"candidate_claim_id\": \"c7\", \"kind\": \"numeric\", \"subject\": \"finished water SUVA\", \"relation\": \"compliance-basis\", \"value\": \"2.0\", \"unit\": \"L/mg-m\", \"conditions\": [\"alternative compliance criterion under (a)(2)(vi)\", \"measured monthly per § 141.131(d)(4)\", \"value must be less than or equal to threshold\"], \"supporting_quotes\": [\"q8\"]},\n    {\"candidate_claim_id\": \"c8\", \"kind\": \"numeric\", \"subject\": \"treated water alkalinity (enhanced softening)\", \"relation\": \"compliance-basis\", \"value\": \"60\", \"unit\": \"mg/L as CaCO3\", \"conditions\": [\"alternative compliance criterion under (a)(3)(i)\", \"value must be less than stated threshold\"], \"supporting_quotes\": [\"q9\"]},\n    {\"candidate_claim_id\": \"c9\", \"kind\": \"numeric\", \"subject\": \"magnesium hardness removal (softening)\", \"relation\": \"compliance-basis\", \"value\": \"10\", \"unit\": \"mg/L as CaCO3\", \"conditions\": [\"alternative compliance criterion under (a)(3)(ii)\", \"value is a minimum\"], \"supporting_quotes\": [\"q10\"]},\n    {\"candidate_claim_id\": \"c10\", \"kind\": \"table-cell\", \"subject\": \"required TOC percent removal\", \"relation\": \"compliance-basis\", \"value\": \"35.0\", \"unit\": \"%\", \"conditions\": [\"source water TOC >2.0-4.0 mg/L\", \"source water alkalinity 0-60 mg/L as CaCO3\", \"Step 1 table, paragraph (b)(2)\"], \"supporting_quotes\": [\"q11\", \"q20\", \"q23\"]},\n    {\"candidate_claim_id\": \"c11\", \"kind\": \"table-cell\", \"subject\": \"required TOC percent removal\", \"relation\": \"compliance-basis\", \"value\": \"25.0\", \"unit\": \"%\", \"conditions\": [\"source water TOC >2.0-4.0 mg/L\", \"source water alkalinity >60-120 mg/L as CaCO3\", \"Step 1 table, paragraph (b)(2)\"], \"supporting_quotes\": [\"q12\", \"q20\", \"q24\"]},\n    {\"candidate_claim_id\": \"c12\", \"kind\": \"table-cell\", \"subject\": \"required TOC percent removal\", \"relation\": \"compliance-basis\", \"value\": \"15.0\", \"unit\": \"%\", \"conditions\": [\"source water TOC >2.0-4.0 mg/L\", \"source water alkalinity >120 mg/L as CaCO3\", \"Step 1 table, paragraph (b)(2)\", \"softening systems must meet this column\"], \"supporting_quotes\": [\"q13\", \"q20\", \"q25\"]},\n    {\"candidate_claim_id\": \"c13\", \"kind\": \"table-cell\", \"subject\": \"required TOC percent removal\", \"relation\": \"compliance-basis\", \"value\": \"45.0\", \"unit\": \"%\", \"conditions\": [\"source water TOC >4.0-8.0 mg/L\", \"source water alkalinity 0-60 mg/L as CaCO3\", \"Step 1 table, paragraph (b)(2)\"], \"supporting_quotes\": [\"q14\", \"q21\", \"q23\"]},\n    {\"candidate_claim_id\": \"c14\", \"kind\": \"table-cell\", \"subject\": \"required TOC percent removal\", \"relation\": \"compliance-basis\", \"value\": \"35.0\", \"unit\": \"%\", \"conditions\": [\"source water TOC >4.0-8.0 mg/L\", \"source water alkalinity >60-120 mg/L as CaCO3\", \"Step 1 table, paragraph (b)(2)\"], \"supporting_quotes\": [\"q15\", \"q21\", \"q24\"]},\n    {\"candidate_claim_id\": \"c15\", \"kind\": \"table-cell\", \"subject\": \"required TOC percent removal\", \"relation\": \"compliance-basis\", \"value\": \"25.0\", \"unit\": \"%\", \"conditions\": [\"source water TOC >4.0-8.0 mg/L\", \"source water alkalinity >120 mg/L as CaCO3\", \"Step 1 table, paragraph (b)(2)\", \"softening systems must meet this column\"], \"supporting_quotes\": [\"q16\", \"q21\", \"q25\"]},\n    {\"candidate_claim_id\": \"c16\", \"kind\": \"table-cell\", \"subject\": \"required TOC percent removal\", \"relation\": \"compliance-basis\", \"value\": \"50.0\", \"unit\": \"%\", \"conditions\": [\"source water TOC >8.0 mg/L\", \"source water alkalinity 0-60 mg/L as CaCO3\", \"Step 1 table, paragraph (b)(2)\"], \"supporting_quotes\": [\"q17\", \"q22\", \"q23\"]},\n    {\"candidate_claim_id\": \"c17\", \"kind\": \"table-cell\", \"subject\": \"required TOC percent removal\", \"relation\": \"compliance-basis\", \"value\": \"40.0\", \"unit\": \"%\", \"conditions\": [\"source water TOC >8.0 mg/L\", \"source water alkalinity >60-120 mg/L as CaCO3\", \"Step 1 table, paragraph (b)(2)\"], \"supporting_quotes\": [\"q18\", \"q22\", \"q24\"]},\n    {\"candidate_claim_id\": \"c18\", \"kind\": \"table-cell\", \"subject\": \"required TOC percent removal\", \"relation\": \"compliance-basis\", \"value\": \"30.0\", \"unit\": \"%\", \"conditions\": [\"source water TOC >8.0 mg/L\", \"source water alkalinity >120 mg/L as CaCO3\", \"Step 1 table, paragraph (b)(2)\", \"softening systems must meet this column\"], \"supporting_quotes\": [\"q19\", \"q22\", \"q25\"]},\n    {\"candidate_claim_id\": \"c19\", \"kind\": \"table-cell\", \"subject\": \"enhanced coagulation Step 2 target pH\", \"relation\": \"compliance-basis\", \"value\": \"5.5\", \"unit\": \"pH units\", \"conditions\": [\"alkalinity 0-60 mg/L as CaCO3\", \"bench-/pilot-scale testing, paragraph (b)(4)(ii)\"], \"supporting_quotes\": [\"q27\", \"q31\"]},\n    {\"candidate_claim_id\": \"c20\", \"kind\": \"table-cell\", \"subject\": \"enhanced coagulation Step 2 target pH\", \"relation\": \"compliance-basis\", \"value\": \"6.3\", \"unit\": \"pH units\", \"conditions\": [\"alkalinity >60-120 mg/L as CaCO3\", \"bench-/pilot-scale testing, paragraph (b)(4)(ii)\"], \"supporting_quotes\": [\"q28\", \"q32\"]},\n    {\"candidate_claim_id\": \"c21\", \"kind\": \"table-cell\", \"subject\": \"enhanced coagulation Step 2 target pH\", \"relation\": \"compliance-basis\", \"value\": \"7.0\", \"unit\": \"pH units\", \"conditions\": [\"alkalinity >120-240 mg/L as CaCO3\", \"bench-/pilot-scale testing, paragraph (b)(4)(ii)\"], \"supporting_quotes\": [\"q29\", \"q33\"]},\n    {\"candidate_claim_id\": \"c22\", \"kind\": \"table-cell\", \"subject\": \"enhanced coagulation Step 2 target pH\", \"relation\": \"compliance-basis\", \"value\": \"7.5\", \"unit\": \"pH units\", \"conditions\": [\"alkalinity >240 mg/L as CaCO3\", \"bench-/pilot-scale testing, paragraph (b)(4)(ii)\"], \"supporting_quotes\": [\"q30\", \"q34\"]},\n    {\"candidate_claim_id\": \"c23\", \"kind\": \"numeric\", \"subject\": \"TOC removal increment used to define alternate enhanced coagulation level\", \"relation\": \"compliance-basis\", \"value\": \"0.3\", \"unit\": \"mg/L per 10 mg/L alum\", \"conditions\": [\"paragraph (b)(4)(i) bench-/pilot-scale test threshold\", \"alum incremental dose of 10 mg/L or equivalent ferric salt\"], \"supporting_quotes\": [\"q35\"]},\n    {\"candidate_claim_id\": \"c24\", \"kind\": \"qualitative\", \"subject\": \"installation deadline for TTHM/HAA5-limiting technologies\", \"relation\": \"compliance-basis\", \"value\": \"June 30, 2005\", \"unit\": null, \"conditions\": [\"financial-commitment pathway under (a)(2)(iii)\"], \"supporting_quotes\": [\"q5\"]},\n    {\"candidate_claim_id\": \"c25\", \"kind\": \"qualitative\", \"subject\": \"application deadline for Step 2 alternate minimum TOC removal requirements\", \"relation\": \"compliance-basis\", \"value\": \"three months\", \"unit\": null, \"conditions\": [\"applies after failure to achieve Step 1 TOC removals required by paragraph (b)(2)\"], \"supporting_quotes\": [\"q37\"]},\n    {\"candidate_claim_id\": \"c26\", \"kind\": \"numeric\", \"subject\": \"pH maintenance range for low-alkalinity bench testing\", \"relation\": \"compliance-basis\", \"value\": \"5.3 to 5.7\", \"unit\": \"pH units\", \"conditions\": [\"waters with alkalinity less than 60 mg/L, paragraph (b)(4)(iii)\"], \"supporting_quotes\": [\"q36\"]},\n    {\"candidate_claim_id\": \"c27\", \"kind\": \"qualitative\", \"subject\": \"TOC percent removal compliance ratio\", \"relation\": \"compliance-basis\", \"value\": \"less than 1.00\", \"unit\": null, \"conditions\": [\"12-month average of monthly ratios computed under paragraph (c)(1)(iv)\", \"value below 1.00 indicates noncompliance\"], \"supporting_quotes\": [\"q38\"]},\n    {\"candidate_claim_id\": \"c28\", \"kind\": \"qualitative\", \"subject\": \"disinfection byproduct precursors\", \"relation\": \"requires-treatment-technique\", \"value\": \"enhanced coagulation or enhanced softening\", \"unit\": null, \"conditions\": [\"Subpart H systems using conventional treatment\"], \"supporting_quotes\": [\"q39\"]},\n    {\"candidate_claim_id\": \"c29\", \"kind\": \"qualitative\", \"subject\": \"Subpart H systems using conventional filtration treatment\", \"relation\": \"applies-to\", \"value\": \"enhanced coagulation or enhanced softening treatment technique requirement\", \"unit\": null, \"conditions\": [\"as defined in § 141.2\"], \"supporting_quotes\": [\"q1\"]}\n  ],\n  \"challenge_questions\": [\n    {\"question\": \"What source water TOC level qualifies a conventional filtration system for an alternative compliance criterion instead of enhanced coagulation?\", \"expected_answer\": \"Less than 2.0 mg/L, calculated quarterly as a running annual average.\", \"evidence_selectors\": [\"DIV8[N=141.135]/P[3]\"]},\n    {\"question\": \"What TOC percent removal is required when source water TOC is >4.0-8.0 mg/L and source water alkalinity is >60-120 mg/L?\", \"expected_answer\": \"35.0%\", \"evidence_selectors\": [\"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[3]\"]},\n    {\"question\": \"What TTHM and HAA5 running annual average levels allow a chlorine-only system to use the alternative compliance criterion instead of enhanced coagulation?\", \"expected_answer\": \"TTHM no greater than 0.040 mg/L and HAA5 no greater than 0.030 mg/L.\", \"evidence_selectors\": [\"DIV8[N=141.135]/P[6]\"]},\n    {\"question\": \"By what date did systems using the financial-commitment pathway under (a)(2)(iii) need to have installed and be operating the TTHM/HAA5-limiting technologies?\", \"expected_answer\": \"Not later than June 30, 2005.\", \"evidence_selectors\": [\"DIV8[N=141.135]/P[5]\"]},\n    {\"question\": \"What target pH must bench-/pilot-scale testing achieve for source water alkalinity between >60 and 120 mg/L as CaCO3?\", \"expected_answer\": \"6.3\", \"evidence_selectors\": [\"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[3]/TD[2]\"]},\n    {\"question\": \"If a system's calculated 12-month average compliance value under paragraph (c)(1)(iv) is less than 1.00, is the system in compliance with TOC percent removal requirements?\", \"expected_answer\": \"No; a value less than 1.00 means the system is not in compliance.\", \"evidence_selectors\": [\"DIV8[N=141.135]/P[26]\"]},\n    {\"question\": \"How much magnesium hardness removal qualifies a softening system for the alternative compliance criterion under (a)(3)(ii)?\", \"expected_answer\": \"At least 10 mg/L of magnesium hardness (as CaCO3), measured monthly and calculated quarterly as a running annual average.\", \"evidence_selectors\": [\"DIV8[N=141.135]/P[11]\"]},\n    {\"question\": \"How many days does a system have to apply to the State for Step 2 alternate minimum TOC removal requirements after failing to meet the Step 1 table removals?\", \"expected_answer\": \"Within three months of failure to achieve the Step 1 (paragraph (b)(2)) TOC removals.\", \"evidence_selectors\": [\"DIV8[N=141.135]/P[14]\"]}\n  ],\n  \"ambiguities\": [\n    \"The table footnote markers '1', '2', and '3' (rendered as separate E elements in several paragraphs) reference footnotes printed at the bottom of the Step 1 TOC removal table, but the exact scope of each footnote (e.g., which specific rows/columns footnote '3' modifies beyond the '>120' column header) cannot be fully resolved from the provided node structure alone.\",\n    \"Whether the Step 2 target-pH table in paragraph (b)(4)(ii) applies only to enhanced coagulation systems or also informs enhanced softening systems seeking Step 2 relief is not explicitly stated in the provided text.\",\n    \"The relationship between the alternate enhanced coagulation level definition in (b)(4)(i) and how it interacts numerically with the Step 1 table percentages (i.e., whether it fully replaces or only adjusts the table value) is described narratively but not given as a discrete formula, leaving the precise computational linkage to that table underspecified in this excerpt.\"\n  ]\n}\n```","response_sha256":"7e746a6df0374035a99f859f7576e91d4d6dc6ad67bccc85c1b038a2d53b4337","section_number":"141.135","system_prompt_sha256":"d97484df41d7d65523751afca818269f1abddb73ffd23cbeb3266cc1e8d2da76","task_prompt_sha256":"556b2c500bf663d3728f282b78be8ba16a5f0e58b894b554e8cc6b0afd5a7dbc"}
