{"capture_path":"sources/captures/ecfr-2026-07-01/section-141.131.xml","capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","heading":"§ 141.131 Analytical requirements.","logical_anchors":[{"label":"141.131(a)(1)","selector":"DIV8[N=141.131]/P[1]","status":"derived"},{"label":"141.131(a)(2)","selector":"DIV8[N=141.131]/P[2]","status":"derived"},{"label":"141.131(b)(1)","selector":"DIV8[N=141.131]/P[3]","status":"derived"},{"label":"141.131(b)(2)","selector":"DIV8[N=141.131]/P[4]","status":"derived"},{"label":"141.131(b)(2)(i)","selector":"DIV8[N=141.131]/P[5]","status":"derived"},{"label":"141.131(b)(2)(ii)","selector":"DIV8[N=141.131]/P[6]","status":"derived"},{"label":"141.131(b)(2)(iii)","selector":"DIV8[N=141.131]/P[7]","status":"derived"},{"label":"141.131(b)(2)(iv)","selector":"DIV8[N=141.131]/P[8]","status":"derived"},{"label":"141.131(b)(3)","selector":"DIV8[N=141.131]/P[9]","status":"derived"},{"label":"141.131(c)(1)","selector":"DIV8[N=141.131]/P[10]","status":"derived"},{"label":"141.131(c)(2)","selector":"DIV8[N=141.131]/P[11]","status":"derived"},{"label":"141.131(c)(3)","selector":"DIV8[N=141.131]/P[12]","status":"derived"},{"label":"141.131(d)","selector":"DIV8[N=141.131]/P[13]","status":"derived"},{"label":"141.131(d)(1)","selector":"DIV8[N=141.131]/P[14]","status":"derived"},{"label":"141.131(d)(2)","selector":"DIV8[N=141.131]/P[15]","status":"derived"},{"label":"141.131(d)(3)","selector":"DIV8[N=141.131]/P[16]","status":"derived"},{"label":"141.131(d)(4)","selector":"DIV8[N=141.131]/P[17]","status":"derived"},{"label":"141.131(d)(4)(i)","selector":"DIV8[N=141.131]/P[18]","status":"derived"},{"label":"141.131(d)(4)(ii)","selector":"DIV8[N=141.131]/P[19]","status":"derived"},{"label":"141.131(d)(5)","selector":"DIV8[N=141.131]/P[20]","status":"derived"},{"label":"141.131(d)(6)","selector":"DIV8[N=141.131]/P[21]","status":"derived"}],"review_items":[],"section_number":"141.131","tree":{"children":[{"children":[{"kind":"other","selector":"DIV8[N=141.131]/P[1]/I[1]","tag":"I","text":"General."}],"kind":"paragraph","selector":"DIV8[N=141.131]/P[1]","tag":"P","text":"(a) General. (1) Systems must use only the analytical methods specified in this section, or their equivalent as approved by EPA, to demonstrate compliance with the requirements of this subpart and with the requirements of subparts U and V of this part. These methods are effective for compliance monitoring February 16, 1999, unless a different effective date is specified in this section or by the State."},{"children":[{"kind":"other","selector":"DIV8[N=141.131]/P[2]/I[1]","tag":"I","text":"http://www.archives.gov/federal_register/code_of_federal_regulations/ibr_locations.html."},{"kind":"other","selector":"DIV8[N=141.131]/P[2]/I[2]","tag":"I","text":"http://www.epa.gov/safewater/methods/sourcalt.html."},{"kind":"other","selector":"DIV8[N=141.131]/P[2]/I[3]","tag":"I","text":"www.epa.gov/nerlcwww/ordmeth.htm."},{"kind":"other","selector":"DIV8[N=141.131]/P[2]/E[1]","tag":"E","text":"2"},{"kind":"other","selector":"DIV8[N=141.131]/P[2]/E[2]","tag":"E","text":"2"},{"kind":"other","selector":"DIV8[N=141.131]/P[2]/E[3]","tag":"E","text":"2"},{"kind":"other","selector":"DIV8[N=141.131]/P[2]/I[4]","tag":"I","text":"http://www.standardmethods.org"}],"kind":"paragraph","selector":"DIV8[N=141.131]/P[2]","tag":"P","text":"(2) The following documents are incorporated by reference. The Director of the Federal Register approves this incorporation by reference in accordance with 5 U.S.C. 552(a) and 1 CFR part 51. Copies may be inspected at EPA's Drinking Water Docket, 1301 Constitution Avenue, NW., EPA West, Room B102, Washington, DC 20460, or at the National Archives and Records Administration (NARA). For information on the availability of this material at NARA, call 202-741-6030, or go to: http://www.archives.gov/federal_register/code_of_federal_regulations/ibr_locations.html. EPA Method 552.1 is in Methods for the Determination of Organic Compounds in Drinking Water-Supplement II, USEPA, August 1992, EPA/600/R-92/129 (available through National Information Technical Service (NTIS), PB92-207703). EPA Methods 502.2, 524.2, 551.1, and 552.2 are in Methods for the Determination of Organic Compounds in Drinking Water-Supplement III, USEPA, August 1995, EPA/600/R-95/131 (available through NTIS, PB95-261616). EPA Method 300.0 is in Methods for the Determination of Inorganic Substances in Environmental Samples, USEPA, August 1993, EPA/600/R-93/100 (available through NTIS, PB94-121811). EPA Methods 300.1 and 321.8 are in Methods for the Determination of Organic and Inorganic Compounds in Drinking Water, Volume 1, USEPA, August 2000, EPA 815-R-00-014 (available through NTIS, PB2000-106981). EPA Method 317.0, Revision 2.0, “Determination of Inorganic Oxyhalide Disinfection By-Products in Drinking Water Using Ion Chromatography with the Addition of a Postcolumn Reagent for Trace Bromate Analysis,” USEPA, July 2001, EPA 815-B-01-001, EPA Method 326.0, Revision 1.0, “Determination of Inorganic Oxyhalide Disinfection By-Products in Drinking Water Using Ion Chromatography Incorporating the Addition of a Suppressor Acidified Postcolumn Reagent for Trace Bromate Analysis,” USEPA, June 2002, EPA 815-R-03-007, EPA Method 327.0, Revision 1.1, “Determination of Chlorine Dioxide and Chlorite Ion in Drinking Water Using Lissamine Green B and Horseradish Peroxidase with Detection by Visible Spectrophotometry,” USEPA, May 2005, EPA 815-R-05-008 and EPA Method 552.3, Revision 1.0, “Determination of Haloacetic Acids and Dalapon in Drinking Water by Liquid-liquid Microextraction, Derivatization, and Gas Chromatography with Electron Capture Detection,” USEPA, July 2003, EPA-815-B-03-002 can be accessed and downloaded directly on-line at http://www.epa.gov/safewater/methods/sourcalt.html. EPA Method 415.3, Revision 1.1, “Determination of Total Organic Carbon and Specific UV Absorbance at 254 nm in Source Water and Drinking Water,” USEPA, February 2005, EPA/600/R-05/055 can be accessed and downloaded directly on-line at www.epa.gov/nerlcwww/ordmeth.htm. Standard Methods 4500-Cl D, 4500-Cl E, 4500-Cl F, 4500-Cl G, 4500-Cl H, 500-Cl I, 4500-ClO2 D, 4500-ClO2 E, 6251 B, and 5910 B shall be followed in accordance with Standard Methods for the Examination of Water and Wastewater, 19th or 20th Editions, American Public Health Association, 1995 and 1998, respectively. The cited methods published in either edition may be used. Standard Methods 5310 B, 5310 C, and 5310 D shall be followed in accordance with the Supplement to the 19th Edition of Standard Methods for the Examination of Water and Wastewater, or the Standard Methods for the Examination of Water and Wastewater, 20th Edition, American Public Health Association, 1996 and 1998, respectively. The cited methods published in either edition may be used. Copies may be obtained from the American Public Health Association, 1015 Fifteenth Street, NW., Washington, DC 20005. Standard Methods 4500-Cl D-00, 4500-Cl E-00, 4500-Cl F-00, 4500-Cl G-00, 4500-Cl H-00, 4500-Cl I-00, 4500-ClO2 E-00, 6251 B-94, 5310 B-00, 5310 C-00, 5310 D-00 and 5910 B-00 are available at http://www.standardmethods.org or at EPA's Water Docket. The year in which each method was approved by the Standard Methods Committee is designated by the last two digits in the method number. The methods listed are the only Online versions that are IBR-approved. ASTM Methods D 1253-86 and D 1253-86 (Reapproved 1996) shall be followed in accordance with the Annual Book of ASTM Standards, Volume 11.01, American Society for Testing and Materials International, 1996 or any ASTM edition containing the IBR-approved version of the method may be used. ASTM Method D1253-03 shall be followed in accordance with the Annual Book of ASTM Standards, Volume 11.01, American Society for Testing and Materials International, 2004 or any ASTM edition containing the IBR-approved version of the method may be used. ASTM Method D 6581-00 shall be followed in accordance with the Annual Book of ASTM Standards, Volume 11.01, American Society for Testing and Materials International, 2001 or any ASTM edition containing the IBR-approved version of the method may be used; copies may be obtained from the American Society for Testing and Materials International, 100 Barr Harbor Drive, West Conshohocken, PA 19428-2959."},{"children":[{"kind":"other","selector":"DIV8[N=141.131]/P[3]/I[1]","tag":"I","text":"Disinfection byproducts."}],"kind":"paragraph","selector":"DIV8[N=141.131]/P[3]","tag":"P","text":"(b) Disinfection byproducts. (1) Systems must measure disinfection byproducts by the methods (as modified by the footnotes) listed in the following table or one of the alternative methods listed in appendix A to subpart C of this part:"},{"children":[{"children":[{"children":[{"children":[{"col":1,"kind":"cell","row":1,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[1]/TH[1]","tag":"TH","text":"Contaminant and methodology 1"},{"col":2,"kind":"cell","row":1,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[1]/TH[2]","tag":"TH","text":"EPA method"},{"col":3,"kind":"cell","row":1,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[1]/TH[3]","tag":"TH","text":"Standard method 2"},{"col":4,"kind":"cell","row":1,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[1]/TH[4]","tag":"TH","text":"SM online 9"},{"col":5,"kind":"cell","row":1,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[1]/TH[5]","tag":"TH","text":"ASTM method 3"}],"kind":"row","row":1,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[1]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":2,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[2]/TD[1]","tag":"TD","text":"TTHM"},{"col":2,"kind":"cell","row":2,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[2]/TD[2]","tag":"TD","text":""},{"col":3,"kind":"cell","row":2,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[2]/TD[3]","tag":"TD","text":""},{"col":4,"kind":"cell","row":2,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[2]/TD[4]","tag":"TD","text":""},{"col":5,"kind":"cell","row":2,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[2]/TD[5]","tag":"TD","text":""}],"kind":"row","row":2,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[2]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":3,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[3]/TD[1]","tag":"TD","text":"P&T/GC/ElCD & PID"},{"col":2,"kind":"cell","row":3,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[3]/TD[2]","tag":"TD","text":"502.2 4"},{"col":3,"kind":"cell","row":3,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[3]/TD[3]","tag":"TD","text":""},{"col":4,"kind":"cell","row":3,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[3]/TD[4]","tag":"TD","text":""},{"col":5,"kind":"cell","row":3,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[3]/TD[5]","tag":"TD","text":""}],"kind":"row","row":3,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[3]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":4,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[1]","tag":"TD","text":"P&T/GC/MS"},{"col":2,"kind":"cell","row":4,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[2]","tag":"TD","text":"524.2"},{"col":3,"kind":"cell","row":4,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[3]","tag":"TD","text":""},{"col":4,"kind":"cell","row":4,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[4]","tag":"TD","text":""},{"col":5,"kind":"cell","row":4,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[5]","tag":"TD","text":""}],"kind":"row","row":4,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[4]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":5,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[5]/TD[1]","tag":"TD","text":"LLE/GC/ECD"},{"col":2,"kind":"cell","row":5,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[5]/TD[2]","tag":"TD","text":"551.1"},{"col":3,"kind":"cell","row":5,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[5]/TD[3]","tag":"TD","text":""},{"col":4,"kind":"cell","row":5,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[5]/TD[4]","tag":"TD","text":""},{"col":5,"kind":"cell","row":5,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[5]/TD[5]","tag":"TD","text":""}],"kind":"row","row":5,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[5]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":6,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[6]/TD[1]","tag":"TD","text":"HAA5"},{"col":2,"kind":"cell","row":6,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[6]/TD[2]","tag":"TD","text":""},{"col":3,"kind":"cell","row":6,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[6]/TD[3]","tag":"TD","text":""},{"col":4,"kind":"cell","row":6,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[6]/TD[4]","tag":"TD","text":""},{"col":5,"kind":"cell","row":6,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[6]/TD[5]","tag":"TD","text":""}],"kind":"row","row":6,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[6]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":7,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[7]/TD[1]","tag":"TD","text":"LLE (diazomethane)/GC/ECD"},{"col":2,"kind":"cell","row":7,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[7]/TD[2]","tag":"TD","text":""},{"col":3,"kind":"cell","row":7,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[7]/TD[3]","tag":"TD","text":"6251 B 5"},{"col":4,"kind":"cell","row":7,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[7]/TD[4]","tag":"TD","text":"6251 B-94"},{"col":5,"kind":"cell","row":7,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[7]/TD[5]","tag":"TD","text":""}],"kind":"row","row":7,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[7]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":8,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[8]/TD[1]","tag":"TD","text":"SPE (acidic methanol)/GC/ECD"},{"col":2,"kind":"cell","row":8,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[8]/TD[2]","tag":"TD","text":"552.1 5"},{"col":3,"kind":"cell","row":8,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[8]/TD[3]","tag":"TD","text":""},{"col":4,"kind":"cell","row":8,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[8]/TD[4]","tag":"TD","text":""},{"col":5,"kind":"cell","row":8,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[8]/TD[5]","tag":"TD","text":""}],"kind":"row","row":8,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[8]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":9,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[9]/TD[1]","tag":"TD","text":"LLE (acidic methanol)/GC/ECD"},{"col":2,"kind":"cell","row":9,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[9]/TD[2]","tag":"TD","text":"552.2, 552.3"},{"col":3,"kind":"cell","row":9,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[9]/TD[3]","tag":"TD","text":""},{"col":4,"kind":"cell","row":9,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[9]/TD[4]","tag":"TD","text":""},{"col":5,"kind":"cell","row":9,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[9]/TD[5]","tag":"TD","text":""}],"kind":"row","row":9,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[9]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":10,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[10]/TD[1]","tag":"TD","text":"Bromate"},{"col":2,"kind":"cell","row":10,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[10]/TD[2]","tag":"TD","text":""},{"col":3,"kind":"cell","row":10,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[10]/TD[3]","tag":"TD","text":""},{"col":4,"kind":"cell","row":10,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[10]/TD[4]","tag":"TD","text":""},{"col":5,"kind":"cell","row":10,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[10]/TD[5]","tag":"TD","text":""}],"kind":"row","row":10,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[10]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":11,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[11]/TD[1]","tag":"TD","text":"Ion chromatography"},{"col":2,"kind":"cell","row":11,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[11]/TD[2]","tag":"TD","text":"300.1"},{"col":3,"kind":"cell","row":11,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[11]/TD[3]","tag":"TD","text":""},{"col":4,"kind":"cell","row":11,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[11]/TD[4]","tag":"TD","text":""},{"col":5,"kind":"cell","row":11,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[11]/TD[5]","tag":"TD","text":"D 6581-00"}],"kind":"row","row":11,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[11]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":12,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[12]/TD[1]","tag":"TD","text":"Ion chromatography & post column reaction"},{"col":2,"kind":"cell","row":12,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[12]/TD[2]","tag":"TD","text":"317.0 Rev 2.0 6, 326.0 6"},{"col":3,"kind":"cell","row":12,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[12]/TD[3]","tag":"TD","text":""},{"col":4,"kind":"cell","row":12,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[12]/TD[4]","tag":"TD","text":""},{"col":5,"kind":"cell","row":12,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[12]/TD[5]","tag":"TD","text":""}],"kind":"row","row":12,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[12]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":13,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[13]/TD[1]","tag":"TD","text":"IC/ICP-MS"},{"col":2,"kind":"cell","row":13,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[13]/TD[2]","tag":"TD","text":"321.8 6 7"},{"col":3,"kind":"cell","row":13,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[13]/TD[3]","tag":"TD","text":""},{"col":4,"kind":"cell","row":13,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[13]/TD[4]","tag":"TD","text":""},{"col":5,"kind":"cell","row":13,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[13]/TD[5]","tag":"TD","text":""}],"kind":"row","row":13,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[13]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":14,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[14]/TD[1]","tag":"TD","text":"Chlorite"},{"col":2,"kind":"cell","row":14,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[14]/TD[2]","tag":"TD","text":""},{"col":3,"kind":"cell","row":14,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[14]/TD[3]","tag":"TD","text":""},{"col":4,"kind":"cell","row":14,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[14]/TD[4]","tag":"TD","text":""},{"col":5,"kind":"cell","row":14,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[14]/TD[5]","tag":"TD","text":""}],"kind":"row","row":14,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[14]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":15,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[15]/TD[1]","tag":"TD","text":"Amperometric titration"},{"col":2,"kind":"cell","row":15,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[15]/TD[2]","tag":"TD","text":""},{"col":3,"kind":"cell","row":15,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[15]/TD[3]","tag":"TD","text":"4500-ClO2 E 8"},{"col":4,"kind":"cell","row":15,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[15]/TD[4]","tag":"TD","text":"4500-ClO2 E-00 8"},{"col":5,"kind":"cell","row":15,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[15]/TD[5]","tag":"TD","text":""}],"kind":"row","row":15,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[15]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":16,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[16]/TD[1]","tag":"TD","text":"Spectrophotometry"},{"col":2,"kind":"cell","row":16,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[16]/TD[2]","tag":"TD","text":"327.0 Rev 1.1 8"},{"col":3,"kind":"cell","row":16,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[16]/TD[3]","tag":"TD","text":""},{"col":4,"kind":"cell","row":16,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[16]/TD[4]","tag":"TD","text":""},{"col":5,"kind":"cell","row":16,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[16]/TD[5]","tag":"TD","text":""}],"kind":"row","row":16,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[16]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":17,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[17]/TD[1]","tag":"TD","text":"Ion chromatography"},{"col":2,"kind":"cell","row":17,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[17]/TD[2]","tag":"TD","text":"300.0, 300.1, 317.0 Rev 2.0, 326.0"},{"col":3,"kind":"cell","row":17,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[17]/TD[3]","tag":"TD","text":""},{"col":4,"kind":"cell","row":17,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[17]/TD[4]","tag":"TD","text":""},{"col":5,"kind":"cell","row":17,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[17]/TD[5]","tag":"TD","text":"D 6581-00"}],"kind":"row","row":17,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[17]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":18,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[18]/TD[1]","tag":"TD","text":"1 P&T = purge and trap; GC = gas chromatography; ElCD = electrolytic conductivity detector; PID = photoionization detector; MS = mass spectrometer; LLE = liquid/liquid extraction; ECD = electron capture detector; SPE = solid phase extraction; IC = ion chromatography; ICP-MS = inductively coupled plasma/mass spectrometer."}],"kind":"row","row":18,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[18]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":19,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[19]/TD[1]","tag":"TD","text":"2 19th and 20th editions of Standard Methods for the Examination of Water and Wastewater, 1995 and 1998, respectively, American Public Health Association; either of these editions may be used."}],"kind":"row","row":19,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[19]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":20,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[20]/TD[1]","tag":"TD","text":"3 Annual Book of ASTM Standards, 2001 or any year containing the cited version of the method, Vol 11.01."}],"kind":"row","row":20,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[20]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":21,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[21]/TD[1]","tag":"TD","text":"4 If TTHMs are the only analytes being measured in the sample, then a PID is not required."}],"kind":"row","row":21,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[21]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":22,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[22]/TD[1]","tag":"TD","text":"5 The samples must be extracted within 14 days of sample collection."}],"kind":"row","row":22,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[22]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":23,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[23]/TD[1]","tag":"TD","text":"6 Ion chromatography & post column reaction or IC/ICP-MS must be used for monitoring of bromate for purposes of demonstrating eligibility of reduced monitoring, as prescribed in § 141.132(b)(3)(ii)."}],"kind":"row","row":23,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[23]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":24,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[24]/TD[1]","tag":"TD","text":"7 Samples must be preserved at the time of sampling with 50 mg ethylenediamine (EDA)/L of sample and must be analyzed within 28 days."}],"kind":"row","row":24,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[24]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":25,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[25]/TD[1]","tag":"TD","text":"8 Amperometric titration or spectrophotometry may be used for routine daily monitoring of chlorite at the entrance to the distribution system, as prescribed in § 141.132(b)(2)(i)(A). Ion chromatography must be used for routine monthly monitoring of chlorite and additional monitoring of chlorite in the distribution system, as prescribed in § 141.132(b)(2)(i)(B) and (b)(2)(ii)."}],"kind":"row","row":25,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[25]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":26,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[26]/TD[1]","tag":"TD","text":"9 The Standard Methods Online version that is approved is indicated by the last two digits in the method number which is the year of approval by the Standard Method Committee. Standard Methods Online are available at http://www.standardmethods.org."}],"kind":"row","row":26,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[26]","tag":"TR"}],"kind":"table","selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]","tag":"TABLE"}],"kind":"other","selector":"DIV8[N=141.131]/DIV[1]/DIV[1]","tag":"DIV"}],"kind":"other","selector":"DIV8[N=141.131]/DIV[1]","tag":"DIV"},{"kind":"paragraph","selector":"DIV8[N=141.131]/P[4]","tag":"P","text":"(2) Analyses under this section for disinfection byproducts must be conducted by laboratories that have received certification by EPA or the State, except as specified under paragraph (b)(3) of this section. To receive certification to conduct analyses for the DBP contaminants in §§ 141.64, 141.135, and subparts U and V of this part, the laboratory must:"},{"kind":"paragraph","selector":"DIV8[N=141.131]/P[5]","tag":"P","text":"(i) Analyze Performance Evaluation (PE) samples that are acceptable to EPA or the State at least once during each consecutive 12 month period by each method for which the laboratory desires certification."},{"kind":"paragraph","selector":"DIV8[N=141.131]/P[6]","tag":"P","text":"(ii) Until March 31, 2007, in these analyses of PE samples, the laboratory must achieve quantitative results within the acceptance limit on a minimum of 80% of the analytes included in each PE sample. The acceptance limit is defined as the 95% confidence interval calculated around the mean of the PE study between a maximum and minimum acceptance limit of ±50% and ±15% of the study mean."},{"kind":"paragraph","selector":"DIV8[N=141.131]/P[7]","tag":"P","text":"(iii) Beginning April 1, 2007, the laboratory must achieve quantitative results on the PE sample analyses that are within the following acceptance limits:"},{"children":[{"children":[{"children":[{"children":[{"col":1,"kind":"cell","row":1,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[1]/TH[1]","tag":"TH","text":"DBP"},{"col":2,"kind":"cell","row":1,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[1]/TH[2]","tag":"TH","text":"Acceptance limits (percent of true value)"},{"col":3,"kind":"cell","row":1,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[1]/TH[3]","tag":"TH","text":"Comments"}],"kind":"row","row":1,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[1]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":2,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[2]/TD[1]","tag":"TD","text":"TTHM"},{"col":2,"kind":"cell","row":2,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[2]/TD[2]","tag":"TD","text":""},{"col":3,"kind":"cell","row":2,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[2]/TD[3]","tag":"TD","text":""}],"kind":"row","row":2,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[2]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":3,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[3]/TD[1]","tag":"TD","text":"Chloroform"},{"col":2,"kind":"cell","row":3,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[3]/TD[2]","tag":"TD","text":"±20"},{"col":3,"kind":"cell","row":3,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[3]/TD[3]","tag":"TD","text":"Laboratory must meet all 4 individual THM acceptance limits in order to successfully pass a PE sample for TTHM"}],"kind":"row","row":3,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[3]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":4,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[4]/TD[1]","tag":"TD","text":"Bromodichloromethane"},{"col":2,"kind":"cell","row":4,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[4]/TD[2]","tag":"TD","text":"±20"},{"col":3,"kind":"cell","row":4,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[4]/TD[3]","tag":"TD","text":""}],"kind":"row","row":4,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[4]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":5,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[5]/TD[1]","tag":"TD","text":"Dibromochloromethane"},{"col":2,"kind":"cell","row":5,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[5]/TD[2]","tag":"TD","text":"±20"},{"col":3,"kind":"cell","row":5,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[5]/TD[3]","tag":"TD","text":""}],"kind":"row","row":5,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[5]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":6,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[6]/TD[1]","tag":"TD","text":"Bromoform"},{"col":2,"kind":"cell","row":6,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[6]/TD[2]","tag":"TD","text":"±20"},{"col":3,"kind":"cell","row":6,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[6]/TD[3]","tag":"TD","text":""}],"kind":"row","row":6,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[6]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":7,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[7]/TD[1]","tag":"TD","text":"HAA5"},{"col":2,"kind":"cell","row":7,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[7]/TD[2]","tag":"TD","text":""},{"col":3,"kind":"cell","row":7,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[7]/TD[3]","tag":"TD","text":""}],"kind":"row","row":7,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[7]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":8,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[8]/TD[1]","tag":"TD","text":"Monochloroacetic Acid"},{"col":2,"kind":"cell","row":8,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[8]/TD[2]","tag":"TD","text":"±40"},{"col":3,"kind":"cell","row":8,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[8]/TD[3]","tag":"TD","text":"Laboratory must meet the acceptance limits for 4 out of 5 of the HAA5 compounds in order to successfully pass a PE sample for HAA5"}],"kind":"row","row":8,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[8]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":9,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[9]/TD[1]","tag":"TD","text":"Dichloroacetic Acid"},{"col":2,"kind":"cell","row":9,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[9]/TD[2]","tag":"TD","text":"±40"},{"col":3,"kind":"cell","row":9,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[9]/TD[3]","tag":"TD","text":""}],"kind":"row","row":9,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[9]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":10,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[10]/TD[1]","tag":"TD","text":"Trichloroacetic Acid"},{"col":2,"kind":"cell","row":10,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[10]/TD[2]","tag":"TD","text":"±40"},{"col":3,"kind":"cell","row":10,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[10]/TD[3]","tag":"TD","text":""}],"kind":"row","row":10,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[10]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":11,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[11]/TD[1]","tag":"TD","text":"Monobromoacetic Acid"},{"col":2,"kind":"cell","row":11,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[11]/TD[2]","tag":"TD","text":"±40"},{"col":3,"kind":"cell","row":11,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[11]/TD[3]","tag":"TD","text":""}],"kind":"row","row":11,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[11]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":12,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[12]/TD[1]","tag":"TD","text":"Dibromoacetic Acid"},{"col":2,"kind":"cell","row":12,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[12]/TD[2]","tag":"TD","text":"±40"},{"col":3,"kind":"cell","row":12,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[12]/TD[3]","tag":"TD","text":""}],"kind":"row","row":12,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[12]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":13,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[13]/TD[1]","tag":"TD","text":"Chlorite"},{"col":2,"kind":"cell","row":13,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[13]/TD[2]","tag":"TD","text":"±30"},{"col":3,"kind":"cell","row":13,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[13]/TD[3]","tag":"TD","text":""}],"kind":"row","row":13,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[13]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":14,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[14]/TD[1]","tag":"TD","text":"Bromate"},{"col":2,"kind":"cell","row":14,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[14]/TD[2]","tag":"TD","text":"±30"},{"col":3,"kind":"cell","row":14,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[14]/TD[3]","tag":"TD","text":""}],"kind":"row","row":14,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[14]","tag":"TR"}],"kind":"table","selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]","tag":"TABLE"}],"kind":"other","selector":"DIV8[N=141.131]/DIV[2]/DIV[1]","tag":"DIV"}],"kind":"other","selector":"DIV8[N=141.131]/DIV[2]","tag":"DIV"},{"kind":"paragraph","selector":"DIV8[N=141.131]/P[8]","tag":"P","text":"(iv) Beginning April 1, 2007, report quantitative data for concentrations at least as low as the ones listed in the following table for all DBP samples analyzed for compliance with §§ 141.64, 141.135, and subparts U and V of this part:"},{"children":[{"children":[{"children":[{"children":[{"col":1,"kind":"cell","row":1,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[1]/TH[1]","tag":"TH","text":"DBP"},{"col":2,"kind":"cell","row":1,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[1]/TH[2]","tag":"TH","text":"Minimum reporting level (mg/L) 1"},{"col":3,"kind":"cell","row":1,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[1]/TH[3]","tag":"TH","text":"Comments"}],"kind":"row","row":1,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[1]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":2,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[2]/TD[1]","tag":"TD","text":"TTHM 2"},{"col":2,"kind":"cell","row":2,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[2]/TD[2]","tag":"TD","text":""},{"col":3,"kind":"cell","row":2,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[2]/TD[3]","tag":"TD","text":""}],"kind":"row","row":2,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[2]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":3,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[3]/TD[1]","tag":"TD","text":"Chloroform"},{"col":2,"kind":"cell","row":3,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[3]/TD[2]","tag":"TD","text":"0.0010"},{"col":3,"kind":"cell","row":3,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[3]/TD[3]","tag":"TD","text":""}],"kind":"row","row":3,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[3]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":4,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[4]/TD[1]","tag":"TD","text":"Bromodichloromethane"},{"col":2,"kind":"cell","row":4,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[4]/TD[2]","tag":"TD","text":"0.0010"},{"col":3,"kind":"cell","row":4,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[4]/TD[3]","tag":"TD","text":""}],"kind":"row","row":4,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[4]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":5,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[5]/TD[1]","tag":"TD","text":"Dibromochloromethane"},{"col":2,"kind":"cell","row":5,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[5]/TD[2]","tag":"TD","text":"0.0010"},{"col":3,"kind":"cell","row":5,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[5]/TD[3]","tag":"TD","text":""}],"kind":"row","row":5,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[5]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":6,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[6]/TD[1]","tag":"TD","text":"Bromoform"},{"col":2,"kind":"cell","row":6,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[6]/TD[2]","tag":"TD","text":"0.0010"},{"col":3,"kind":"cell","row":6,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[6]/TD[3]","tag":"TD","text":""}],"kind":"row","row":6,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[6]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":7,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[7]/TD[1]","tag":"TD","text":"HAA5 2"},{"col":2,"kind":"cell","row":7,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[7]/TD[2]","tag":"TD","text":""},{"col":3,"kind":"cell","row":7,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[7]/TD[3]","tag":"TD","text":""}],"kind":"row","row":7,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[7]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":8,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[8]/TD[1]","tag":"TD","text":"Monochloroacetic Acid"},{"col":2,"kind":"cell","row":8,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[8]/TD[2]","tag":"TD","text":"0.0020"},{"col":3,"kind":"cell","row":8,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[8]/TD[3]","tag":"TD","text":""}],"kind":"row","row":8,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[8]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":9,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[9]/TD[1]","tag":"TD","text":"Dichloroacetic Acid"},{"col":2,"kind":"cell","row":9,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[9]/TD[2]","tag":"TD","text":"0.0010"},{"col":3,"kind":"cell","row":9,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[9]/TD[3]","tag":"TD","text":""}],"kind":"row","row":9,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[9]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":10,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[10]/TD[1]","tag":"TD","text":"Trichloroacetic Acid"},{"col":2,"kind":"cell","row":10,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[10]/TD[2]","tag":"TD","text":"0.0010"},{"col":3,"kind":"cell","row":10,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[10]/TD[3]","tag":"TD","text":""}],"kind":"row","row":10,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[10]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":11,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[11]/TD[1]","tag":"TD","text":"Monobromoacetic Acid"},{"col":2,"kind":"cell","row":11,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[11]/TD[2]","tag":"TD","text":"0.0010"},{"col":3,"kind":"cell","row":11,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[11]/TD[3]","tag":"TD","text":""}],"kind":"row","row":11,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[11]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":12,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[12]/TD[1]","tag":"TD","text":"Dibromoacetic Acid"},{"col":2,"kind":"cell","row":12,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[12]/TD[2]","tag":"TD","text":"0.0010"},{"col":3,"kind":"cell","row":12,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[12]/TD[3]","tag":"TD","text":""}],"kind":"row","row":12,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[12]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":13,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[13]/TD[1]","tag":"TD","text":"Chlorite"},{"col":2,"kind":"cell","row":13,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[13]/TD[2]","tag":"TD","text":"0.020"},{"col":3,"kind":"cell","row":13,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[13]/TD[3]","tag":"TD","text":"Applicable to monitoring as prescribed in § 141.132(b)(2)(1)(B) and (b)(2)(ii)."}],"kind":"row","row":13,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[13]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":14,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[14]/TD[1]","tag":"TD","text":"Bromate"},{"col":2,"kind":"cell","row":14,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[14]/TD[2]","tag":"TD","text":"0.0050 or 0.0010"},{"col":3,"kind":"cell","row":14,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[14]/TD[3]","tag":"TD","text":"Laboratories that use EPA Methods 317.0 Revision 2.0, 326.0 or 321.8 must meet a 0.0010 mg/L MRL for bromate."}],"kind":"row","row":14,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[14]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":15,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[15]/TD[1]","tag":"TD","text":"1 The calibration curve must encompass the regulatory minimum reporting level (MRL) concentration. Data may be reported for concentrations lower than the regulatory MRL as long as the precision and accuracy criteria are met by analyzing an MRL check standard at the lowest reporting limit chosen by the laboratory. The laboratory must verify the accuracy of the calibration curve at the MRL concentration by analyzing an MRL check standard with a concentration less than or equal to 110% of the MRL with each batch of samples. The measured concentration for the MRL check standard must be ±50% of the expected value, if any field sample in the batch has a concentration less than 5 times the regulatory MRL. Method requirements to analyze higher concentration check standards and meet tighter acceptance criteria for them must be met in addition to the MRL check standard requirement."}],"kind":"row","row":15,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[15]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":16,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[16]/TD[1]","tag":"TD","text":"2 When adding the individual trihalomethane or haloacetic acid concentrations to calculate the TTHM or HAA5 concentrations, respectively, a zero is used for any analytical result that is less than the MRL concentration for that DBP, unless otherwise specified by the State."}],"kind":"row","row":16,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[16]","tag":"TR"}],"kind":"table","selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]","tag":"TABLE"}],"kind":"other","selector":"DIV8[N=141.131]/DIV[3]/DIV[1]","tag":"DIV"}],"kind":"other","selector":"DIV8[N=141.131]/DIV[3]","tag":"DIV"},{"kind":"paragraph","selector":"DIV8[N=141.131]/P[9]","tag":"P","text":"(3) A party approved by EPA or the State must measure daily chlorite samples at the entrance to the distribution system."},{"children":[{"kind":"other","selector":"DIV8[N=141.131]/P[10]/I[1]","tag":"I","text":"Disinfectant residuals."}],"kind":"paragraph","selector":"DIV8[N=141.131]/P[10]","tag":"P","text":"(c) Disinfectant residuals. (1) Systems must measure residual disinfectant concentration for free chlorine, combined chlorine (chloramines), and chlorine dioxide by the methods listed in the following table or one of the alternative methods listed in appendix A to subpart C of this part:"},{"children":[{"children":[{"children":[{"children":[{"col":1,"kind":"cell","row":1,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[1]/TH[1]","tag":"TH","text":"Methodology"},{"col":2,"kind":"cell","row":1,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[1]/TH[2]","tag":"TH","text":"SM (19th or 20th ed)"},{"col":3,"kind":"cell","row":1,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[1]/TH[3]","tag":"TH","text":"SMOnline 2"},{"col":4,"kind":"cell","row":1,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[1]/TH[4]","tag":"TH","text":"ASTMmethod"},{"col":5,"kind":"cell","row":1,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[1]/TH[5]","tag":"TH","text":"EPAmethod"},{"col":6,"kind":"cell","row":1,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[1]/TH[6]","tag":"TH","text":"Residual measured 1"}],"kind":"row","row":1,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[1]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":2,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[2]/TH[1]","tag":"TH","text":"FreeCl2"},{"col":2,"kind":"cell","row":2,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[2]/TH[2]","tag":"TH","text":"CombinedCl2"},{"col":3,"kind":"cell","row":2,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[2]/TH[3]","tag":"TH","text":"TotalCl2"},{"col":4,"kind":"cell","row":2,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[2]/TH[4]","tag":"TH","text":"ClO2"}],"kind":"row","row":2,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[2]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":3,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[3]/TD[1]","tag":"TD","text":"Amperometric Titration"},{"col":2,"kind":"cell","row":3,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[3]/TD[2]","tag":"TD","text":"4500-Cl D"},{"col":3,"kind":"cell","row":3,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[3]/TD[3]","tag":"TD","text":"4500-Cl D-00"},{"col":4,"kind":"cell","row":3,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[3]/TD[4]","tag":"TD","text":"D 1253-86 (96), 03"},{"col":5,"kind":"cell","row":3,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[3]/TD[5]","tag":"TD","text":""},{"col":6,"kind":"cell","row":3,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[3]/TD[6]","tag":"TD","text":"X"},{"col":7,"kind":"cell","row":3,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[3]/TD[7]","tag":"TD","text":"X"},{"col":8,"kind":"cell","row":3,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[3]/TD[8]","tag":"TD","text":"X"},{"col":9,"kind":"cell","row":3,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[3]/TD[9]","tag":"TD","text":""}],"kind":"row","row":3,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[3]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":4,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[4]/TD[1]","tag":"TD","text":"Low Level Amperometric Titration"},{"col":2,"kind":"cell","row":4,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[4]/TD[2]","tag":"TD","text":"4500-Cl E"},{"col":3,"kind":"cell","row":4,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[4]/TD[3]","tag":"TD","text":"4500-Cl E-00"},{"col":4,"kind":"cell","row":4,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[4]/TD[4]","tag":"TD","text":""},{"col":5,"kind":"cell","row":4,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[4]/TD[5]","tag":"TD","text":""},{"col":6,"kind":"cell","row":4,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[4]/TD[6]","tag":"TD","text":""},{"col":7,"kind":"cell","row":4,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[4]/TD[7]","tag":"TD","text":""},{"col":8,"kind":"cell","row":4,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[4]/TD[8]","tag":"TD","text":"X"},{"col":9,"kind":"cell","row":4,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[4]/TD[9]","tag":"TD","text":""}],"kind":"row","row":4,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[4]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":5,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[5]/TD[1]","tag":"TD","text":"DPD Ferrous Titrimetric"},{"col":2,"kind":"cell","row":5,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[5]/TD[2]","tag":"TD","text":"4500-Cl F"},{"col":3,"kind":"cell","row":5,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[5]/TD[3]","tag":"TD","text":"4500-Cl F-00"},{"col":4,"kind":"cell","row":5,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[5]/TD[4]","tag":"TD","text":""},{"col":5,"kind":"cell","row":5,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[5]/TD[5]","tag":"TD","text":""},{"col":6,"kind":"cell","row":5,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[5]/TD[6]","tag":"TD","text":"X"},{"col":7,"kind":"cell","row":5,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[5]/TD[7]","tag":"TD","text":"X"},{"col":8,"kind":"cell","row":5,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[5]/TD[8]","tag":"TD","text":"X"},{"col":9,"kind":"cell","row":5,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[5]/TD[9]","tag":"TD","text":""}],"kind":"row","row":5,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[5]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":6,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[6]/TD[1]","tag":"TD","text":"DPD Colorimetric"},{"col":2,"kind":"cell","row":6,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[6]/TD[2]","tag":"TD","text":"4500-Cl G"},{"col":3,"kind":"cell","row":6,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[6]/TD[3]","tag":"TD","text":"4500-Cl G-00"},{"col":4,"kind":"cell","row":6,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[6]/TD[4]","tag":"TD","text":""},{"col":5,"kind":"cell","row":6,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[6]/TD[5]","tag":"TD","text":""},{"col":6,"kind":"cell","row":6,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[6]/TD[6]","tag":"TD","text":"X"},{"col":7,"kind":"cell","row":6,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[6]/TD[7]","tag":"TD","text":"X"},{"col":8,"kind":"cell","row":6,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[6]/TD[8]","tag":"TD","text":"X"},{"col":9,"kind":"cell","row":6,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[6]/TD[9]","tag":"TD","text":""}],"kind":"row","row":6,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[6]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":7,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[7]/TD[1]","tag":"TD","text":"Syringaldazine (FACTS)"},{"col":2,"kind":"cell","row":7,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[7]/TD[2]","tag":"TD","text":"4500-Cl H"},{"col":3,"kind":"cell","row":7,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[7]/TD[3]","tag":"TD","text":"4500-Cl H-00"},{"col":4,"kind":"cell","row":7,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[7]/TD[4]","tag":"TD","text":""},{"col":5,"kind":"cell","row":7,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[7]/TD[5]","tag":"TD","text":""},{"col":6,"kind":"cell","row":7,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[7]/TD[6]","tag":"TD","text":"X"},{"col":7,"kind":"cell","row":7,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[7]/TD[7]","tag":"TD","text":""},{"col":8,"kind":"cell","row":7,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[7]/TD[8]","tag":"TD","text":""},{"col":9,"kind":"cell","row":7,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[7]/TD[9]","tag":"TD","text":""}],"kind":"row","row":7,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[7]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":8,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[8]/TD[1]","tag":"TD","text":"Iodometric Electrode"},{"col":2,"kind":"cell","row":8,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[8]/TD[2]","tag":"TD","text":"4500-Cl I"},{"col":3,"kind":"cell","row":8,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[8]/TD[3]","tag":"TD","text":"4500-Cl I-00"},{"col":4,"kind":"cell","row":8,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[8]/TD[4]","tag":"TD","text":""},{"col":5,"kind":"cell","row":8,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[8]/TD[5]","tag":"TD","text":""},{"col":6,"kind":"cell","row":8,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[8]/TD[6]","tag":"TD","text":""},{"col":7,"kind":"cell","row":8,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[8]/TD[7]","tag":"TD","text":""},{"col":8,"kind":"cell","row":8,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[8]/TD[8]","tag":"TD","text":"X"},{"col":9,"kind":"cell","row":8,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[8]/TD[9]","tag":"TD","text":""}],"kind":"row","row":8,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[8]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":9,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[9]/TD[1]","tag":"TD","text":"DPD"},{"col":2,"kind":"cell","row":9,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[9]/TD[2]","tag":"TD","text":"4500-ClO2 D"},{"col":3,"kind":"cell","row":9,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[9]/TD[3]","tag":"TD","text":""},{"col":4,"kind":"cell","row":9,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[9]/TD[4]","tag":"TD","text":""},{"col":5,"kind":"cell","row":9,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[9]/TD[5]","tag":"TD","text":""},{"col":6,"kind":"cell","row":9,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[9]/TD[6]","tag":"TD","text":""},{"col":7,"kind":"cell","row":9,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[9]/TD[7]","tag":"TD","text":""},{"col":8,"kind":"cell","row":9,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[9]/TD[8]","tag":"TD","text":""},{"col":9,"kind":"cell","row":9,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[9]/TD[9]","tag":"TD","text":"X"}],"kind":"row","row":9,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[9]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":10,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[10]/TD[1]","tag":"TD","text":"Amperometric Method II"},{"col":2,"kind":"cell","row":10,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[10]/TD[2]","tag":"TD","text":"4500-ClO2 E"},{"col":3,"kind":"cell","row":10,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[10]/TD[3]","tag":"TD","text":"4500-ClO2 E-00"},{"col":4,"kind":"cell","row":10,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[10]/TD[4]","tag":"TD","text":""},{"col":5,"kind":"cell","row":10,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[10]/TD[5]","tag":"TD","text":""},{"col":6,"kind":"cell","row":10,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[10]/TD[6]","tag":"TD","text":""},{"col":7,"kind":"cell","row":10,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[10]/TD[7]","tag":"TD","text":""},{"col":8,"kind":"cell","row":10,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[10]/TD[8]","tag":"TD","text":""},{"col":9,"kind":"cell","row":10,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[10]/TD[9]","tag":"TD","text":"X"}],"kind":"row","row":10,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[10]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":11,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[11]/TD[1]","tag":"TD","text":"Lissamine Green Spectrophotometric"},{"col":2,"kind":"cell","row":11,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[11]/TD[2]","tag":"TD","text":""},{"col":3,"kind":"cell","row":11,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[11]/TD[3]","tag":"TD","text":""},{"col":4,"kind":"cell","row":11,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[11]/TD[4]","tag":"TD","text":""},{"col":5,"kind":"cell","row":11,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[11]/TD[5]","tag":"TD","text":"327.0 Rev 1.1"},{"col":6,"kind":"cell","row":11,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[11]/TD[6]","tag":"TD","text":""},{"col":7,"kind":"cell","row":11,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[11]/TD[7]","tag":"TD","text":""},{"col":8,"kind":"cell","row":11,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[11]/TD[8]","tag":"TD","text":""},{"col":9,"kind":"cell","row":11,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[11]/TD[9]","tag":"TD","text":"X"}],"kind":"row","row":11,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[11]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":12,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[12]/TD[1]","tag":"TD","text":"1 X indicates method is approved for measuring specified disinfectant residual. Free chlorine or total chlorine may be measured for demonstrating compliance with the chlorine MRDL and combined chlorine, or total chlorine may be measured for demonstrating compliance with the chloramine MRDL."}],"kind":"row","row":12,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[12]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":13,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[13]/TD[1]","tag":"TD","text":"2 The Standard Methods Online version that is approved is indicated by the last two digits in the method number which is the year of approval by the Standard Method Committee. Standard Methods Online are available at http://www.standardmethods.org."}],"kind":"row","row":13,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[13]","tag":"TR"}],"kind":"table","selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]","tag":"TABLE"}],"kind":"other","selector":"DIV8[N=141.131]/DIV[4]/DIV[1]","tag":"DIV"}],"kind":"other","selector":"DIV8[N=141.131]/DIV[4]","tag":"DIV"},{"kind":"paragraph","selector":"DIV8[N=141.131]/P[11]","tag":"P","text":"(2) If approved by the State, systems may also measure residual disinfectant concentrations for chlorine, chloramines, and chlorine dioxide by using DPD colorimetric test kits."},{"kind":"paragraph","selector":"DIV8[N=141.131]/P[12]","tag":"P","text":"(3) A party approved by EPA or the State must measure residual disinfectant concentration."},{"children":[{"kind":"other","selector":"DIV8[N=141.131]/P[13]/I[1]","tag":"I","text":"Additional analytical methods."}],"kind":"paragraph","selector":"DIV8[N=141.131]/P[13]","tag":"P","text":"(d) Additional analytical methods. Systems required to analyze parameters not included in paragraphs (b) and (c) of this section must use the following methods or one of the alternative methods listed in appendix A to subpart C of this part. A party approved by EPA or the State must measure these parameters."},{"children":[{"kind":"other","selector":"DIV8[N=141.131]/P[14]/I[1]","tag":"I","text":"Alkalinity."}],"kind":"paragraph","selector":"DIV8[N=141.131]/P[14]","tag":"P","text":"(1) Alkalinity. All methods allowed in § 141.89(a) for measuring alkalinity."},{"children":[{"kind":"other","selector":"DIV8[N=141.131]/P[15]/I[1]","tag":"I","text":"Bromide."}],"kind":"paragraph","selector":"DIV8[N=141.131]/P[15]","tag":"P","text":"(2) Bromide. EPA Methods 300.0, 300.1, 317.0 Revision 2.0, 326.0, or ASTM D 6581-00."},{"children":[{"kind":"other","selector":"DIV8[N=141.131]/P[16]/I[1]","tag":"I","text":"Total Organic Carbon (TOC)."}],"kind":"paragraph","selector":"DIV8[N=141.131]/P[16]","tag":"P","text":"(3) Total Organic Carbon (TOC). Standard Method 5310 B or 5310 B-00 (High-Temperature Combustion Method) or Standard Method 5310 C or 5310 C-00 (Persulfate-Ultraviolet or Heated-Persulfate Oxidation Method) or Standard Method 5310 D or 5310 D-00 (Wet-Oxidation Method) or EPA Method 415.3 Revision 1.1. Inorganic carbon must be removed from the samples prior to analysis. TOC samples may not be filtered prior to analysis. TOC samples must be acidified at the time of sample collection to achieve pH less than or equal to 2 with minimal addition of the acid specified in the method or by the instrument manufacturer. Acidified TOC samples must be analyzed within 28 days."},{"children":[{"kind":"other","selector":"DIV8[N=141.131]/P[17]/I[1]","tag":"I","text":"Specific Ultraviolet Absorbance (SUVA)."},{"kind":"other","selector":"DIV8[N=141.131]/P[17]/E[1]","tag":"E","text":"254"},{"kind":"other","selector":"DIV8[N=141.131]/P[17]/SU[1]","tag":"SU","text":"1"},{"kind":"other","selector":"DIV8[N=141.131]/P[17]/E[2]","tag":"E","text":"254"},{"kind":"other","selector":"DIV8[N=141.131]/P[17]/E[3]","tag":"E","text":"254"},{"kind":"other","selector":"DIV8[N=141.131]/P[17]/E[4]","tag":"E","text":"254"}],"kind":"paragraph","selector":"DIV8[N=141.131]/P[17]","tag":"P","text":"(4) Specific Ultraviolet Absorbance (SUVA). SUVA is equal to the UV absorption at 254nm (UV254) (measured in m- 1 divided by the dissolved organic carbon (DOC) concentration (measured as mg/L). In order to determine SUVA, it is necessary to separately measure UV254 and DOC. When determining SUVA, systems must use the methods stipulated in paragraph (d)(4)(i) of this section to measure DOC and the method stipulated in paragraph (d)(4)(ii) of this section to measure UV254. SUVA must be determined on water prior to the addition of disinfectants/oxidants by the system. DOC and UV254 samples used to determine a SUVA value must be taken at the same time and at the same location."},{"children":[{"kind":"other","selector":"DIV8[N=141.131]/P[18]/I[1]","tag":"I","text":"Dissolved Organic Carbon (DOC)."}],"kind":"paragraph","selector":"DIV8[N=141.131]/P[18]","tag":"P","text":"(i) Dissolved Organic Carbon (DOC). Standard Method 5310 B or 5310 B-00 (High-Temperature Combustion Method) or Standard Method 5310 C or 5310 C-00 (Persulfate-Ultraviolet or Heated-Persulfate Oxidation Method) or Standard Method 5310 D or 5310 D-00 (Wet-Oxidation Method) or EPA Method 415.3 Revision 1.1. DOC samples must be filtered through the 0.45 μm pore-diameter filter as soon as practical after sampling, not to exceed 48 hours. After filtration, DOC samples must be acidified to achieve pH less than or equal to 2 with minimal addition of the acid specified in the method or by the instrument manufacturer. Acidified DOC samples must be analyzed within 28 days of sample collection. Inorganic carbon must be removed from the samples prior to analysis. Water passed through the filter prior to filtration of the sample must serve as the filtered blank. This filtered blank must be analyzed using procedures identical to those used for analysis of the samples and must meet the following criteria: DOC <0.5 mg/L."},{"children":[{"kind":"other","selector":"DIV8[N=141.131]/P[19]/E[1]","tag":"E","text":"254"},{"kind":"other","selector":"DIV8[N=141.131]/P[19]/E[2]","tag":"E","text":"254"},{"kind":"other","selector":"DIV8[N=141.131]/P[19]/E[3]","tag":"E","text":"254"}],"kind":"paragraph","selector":"DIV8[N=141.131]/P[19]","tag":"P","text":"(ii) Ultraviolet Absorption at 254 nm (UV254). Standard Method 5910 B or 5910 B-00 (Ultraviolet Absorption Method) or EPA Method 415.3 Revision 1.1. UV absorption must be measured at 253.7 nm (may be rounded off to 254 nm). Prior to analysis, UV254 samples must be filtered through a 0.45 μm pore-diameter filter. The pH of UV254 samples may not be adjusted. Samples must be analyzed as soon as practical after sampling, not to exceed 48 hours."},{"children":[{"kind":"other","selector":"DIV8[N=141.131]/P[20]/I[1]","tag":"I","text":"pH."}],"kind":"paragraph","selector":"DIV8[N=141.131]/P[20]","tag":"P","text":"(5) pH. All methods allowed in § 141.23(k)(1) for measuring pH."},{"children":[{"kind":"other","selector":"DIV8[N=141.131]/P[21]/I[1]","tag":"I","text":"Magnesium."}],"kind":"paragraph","selector":"DIV8[N=141.131]/P[21]","tag":"P","text":"(6) Magnesium. All methods allowed in § 141.23(k)(1) for measuring magnesium."},{"kind":"citation","selector":"DIV8[N=141.131]/CITA[1]","tag":"CITA","text":"[63 FR 69466, Dec. 16, 1998, as amended at 66 FR 3776, Jan. 16, 2001; 71 FR 479, Jan. 4, 2006; 71 FR 37168, June 29, 2006; 74 FR 30958, June 29, 2009]"}],"kind":"section","selector":"DIV8[N=141.131]","tag":"DIV8"}}
