{"capture_path":"sources/captures/ecfr-2026-07-01/section-141.133.xml","capture_sha256":"4b773cefc584399af240124de5887ba45088b428f3a242dffe1ad43ed6edba82","heading":"§ 141.133 Compliance requirements.","logical_anchors":[{"label":"141.133(a)(1)","selector":"DIV8[N=141.133]/P[1]","status":"derived"},{"label":"141.133(a)(2)","selector":"DIV8[N=141.133]/P[2]","status":"derived"},{"label":"141.133(a)(3)","selector":"DIV8[N=141.133]/P[3]","status":"derived"},{"label":"141.133(b)(1)","selector":"DIV8[N=141.133]/P[4]","status":"derived"},{"selector":"DIV8[N=141.133]/P[5]","status":"review-item"},{"selector":"DIV8[N=141.133]/P[6]","status":"review-item"},{"selector":"DIV8[N=141.133]/P[7]","status":"review-item"},{"label":"141.133(b)(2)","selector":"DIV8[N=141.133]/P[8]","status":"derived"},{"label":"141.133(b)(3)","selector":"DIV8[N=141.133]/P[9]","status":"derived"},{"label":"141.133(c)(1)","selector":"DIV8[N=141.133]/P[10]","status":"derived"},{"selector":"DIV8[N=141.133]/P[11]","status":"review-item"},{"label":"141.133(c)(2)(i)","selector":"DIV8[N=141.133]/P[12]","status":"derived"},{"label":"141.133(c)(2)(ii)","selector":"DIV8[N=141.133]/P[13]","status":"derived"},{"label":"141.133(d)","selector":"DIV8[N=141.133]/P[14]","status":"derived"}],"review_items":[{"designators":["ii"],"kind":"logical-anchor-ambiguity","reason":"designator level ambiguous in context; no label guessed","selector":"DIV8[N=141.133]/P[5]"},{"designators":["iii"],"kind":"logical-anchor-ambiguity","reason":"designator level ambiguous in context; no label guessed","selector":"DIV8[N=141.133]/P[6]"},{"designators":["iv"],"kind":"logical-anchor-ambiguity","reason":"designator level ambiguous in context; no label guessed","selector":"DIV8[N=141.133]/P[7]"},{"designators":["ii"],"kind":"logical-anchor-ambiguity","reason":"designator level ambiguous in context; no label guessed","selector":"DIV8[N=141.133]/P[11]"}],"section_number":"141.133","tree":{"children":[{"children":[{"kind":"other","selector":"DIV8[N=141.133]/P[1]/I[1]","tag":"I","text":"General requirements."}],"kind":"paragraph","selector":"DIV8[N=141.133]/P[1]","tag":"P","text":"(a) General requirements. (1) Where compliance is based on a running annual average of monthly or quarterly samples or averages and the system fails to monitor for TTHM, HAA5, or bromate, this failure to monitor will be treated as a monitoring violation for the entire period covered by the annual average. Where compliance is based on a running annual average of monthly or quarterly samples or averages and the system failure to monitor makes it impossible to determine compliance with MRDLs for chlorine and chloramines, this failure to monitor will be treated as a monitoring violation for the entire period covered by the annual average."},{"kind":"paragraph","selector":"DIV8[N=141.133]/P[2]","tag":"P","text":"(2) All samples taken and analyzed under the provisions of this subpart must be included in determining compliance, even if that number is greater than the minimum required."},{"kind":"paragraph","selector":"DIV8[N=141.133]/P[3]","tag":"P","text":"(3) If, during the first year of monitoring under § 141.132, any individual quarter's average will cause the running annual average of that system to exceed the MCL for total trihalomethanes, haloacetic acids (five), or bromate; or the MRDL for chlorine or chloramine, the system is out of compliance at the end of that quarter."},{"children":[{"kind":"other","selector":"DIV8[N=141.133]/P[4]/I[1]","tag":"I","text":"Disinfection byproducts"},{"kind":"other","selector":"DIV8[N=141.133]/P[4]/I[2]","tag":"I","text":"TTHMs and HAA5."}],"kind":"paragraph","selector":"DIV8[N=141.133]/P[4]","tag":"P","text":"(b) Disinfection byproducts—(1) TTHMs and HAA5. (i) For systems monitoring quarterly, compliance with MCLs in § 141.64 must be based on a running annual arithmetic average, computed quarterly, of quarterly arithmetic averages of all samples collected by the system as prescribed by § 141.132(b)(1)."},{"kind":"paragraph","selector":"DIV8[N=141.133]/P[5]","tag":"P","text":"(ii) For systems monitoring less frequently than quarterly, systems demonstrate MCL compliance if the average of samples taken that year under the provisions of § 141.132(b)(1) does not exceed the MCLs in § 141.64. If the average of these samples exceeds the MCL, the system must increase monitoring to once per quarter per treatment plant and such a system is not in violation of the MCL until it has completed one year of quarterly monitoring, unless the result of fewer than four quarters of monitoring will cause the running annual average to exceed the MCL, in which case the system is in violation at the end of that quarter. Systems required to increase monitoring frequency to quarterly monitoring must calculate compliance by including the sample which triggered the increased monitoring plus the following three quarters of monitoring."},{"kind":"paragraph","selector":"DIV8[N=141.133]/P[6]","tag":"P","text":"(iii) If the running annual arithmetic average of quarterly averages covering any consecutive four-quarter period exceeds the MCL, the system is in violation of the MCL and must notify the public pursuant to § 141.32 or § 141.202, whichever is effective for your system, in addition to reporting to the State pursuant to § 141.134."},{"kind":"paragraph","selector":"DIV8[N=141.133]/P[7]","tag":"P","text":"(iv) If a PWS fails to complete four consecutive quarters of monitoring, compliance with the MCL for the last four-quarter compliance period must be based on an average of the available data."},{"children":[{"kind":"other","selector":"DIV8[N=141.133]/P[8]/I[1]","tag":"I","text":"Bromate."}],"kind":"paragraph","selector":"DIV8[N=141.133]/P[8]","tag":"P","text":"(2) Bromate. Compliance must be based on a running annual arithmetic average, computed quarterly, of monthly samples (or, for months in which the system takes more than one sample, the average f all samples taken during the month) collected by the system as prescribed by § 141.132(b)(3). If the average of samples covering any consecutive four-quarter period exceeds the MCL, the system is in violation of the MCL and must notify the public pursuant to subpart Q, in addition to reporting to the State pursuant to § 141.134. If a PWS fails to complete 12 consecutive months' monitoring, compliance with the MCL for the last four-quarter compliance period must be based on an average of the available data."},{"children":[{"kind":"other","selector":"DIV8[N=141.133]/P[9]/I[1]","tag":"I","text":"Chlorite."}],"kind":"paragraph","selector":"DIV8[N=141.133]/P[9]","tag":"P","text":"(3) Chlorite. Compliance must be based on an arithmetic average of each three sample set taken in the distribution system as prescribed by § 141.132(b)(2)(i)(B) and § 141.132(b)(2)(ii). If the arithmetic average of any three sample set exceeds the MCL, the system is in violation of the MCL and must notify the public pursuant to subpart Q, in addition to reporting to the State pursuant to § 141.134."},{"children":[{"kind":"other","selector":"DIV8[N=141.133]/P[10]/I[1]","tag":"I","text":"Disinfectant residuals"},{"kind":"other","selector":"DIV8[N=141.133]/P[10]/I[2]","tag":"I","text":"Chlorine and chloramines."}],"kind":"paragraph","selector":"DIV8[N=141.133]/P[10]","tag":"P","text":"(c) Disinfectant residuals—(1) Chlorine and chloramines. (i) Compliance must be based on a running annual arithmetic average, computed quarterly, of monthly averages of all samples collected by the system under § 141.132(c)(1). If the average covering any consecutive four-quarter period exceeds the MRDL, the system is in violation of the MRDL and must notify the public pursuant to subpart Q, in addition to reporting to the State pursuant to § 141.134."},{"kind":"paragraph","selector":"DIV8[N=141.133]/P[11]","tag":"P","text":"(ii) In cases where systems switch between the use of chlorine and chloramines for residual disinfection during the year, compliance must be determined by including together all monitoring results of both chlorine and chloramines in calculating compliance. Reports submitted pursuant to § 141.134 must clearly indicate which residual disinfectant was analyzed for each sample."},{"children":[{"kind":"other","selector":"DIV8[N=141.133]/P[12]/I[1]","tag":"I","text":"Chlorine dioxide."},{"kind":"other","selector":"DIV8[N=141.133]/P[12]/I[2]","tag":"I","text":"Acute violations."}],"kind":"paragraph","selector":"DIV8[N=141.133]/P[12]","tag":"P","text":"(2) Chlorine dioxide. (i) Acute violations. Compliance must be based on consecutive daily samples collected by the system under § 141.132(c)(2). If any daily sample taken at the entrance to the distribution system exceeds the MRDL, and on the following day one (or more) of the three samples taken in the distribution system exceed the MRDL, the system is in violation of the MRDL and must take immediate corrective action to lower the level of chlorine dioxide below the MRDL and must notify the public pursuant to the procedures for acute health risks in subpart Q in addition to reporting to the State pursuant to § 141.134. Failure to take samples in the distribution system the day following an exceedance of the chlorine dioxide MRDL at the entrance to the distribution system will also be considered an MRDL violation and the system must notify the public of the violation in accordance with the provisions for acute violations under subpart Q in addition to reporting to the State pursuant to § 141.134."},{"children":[{"kind":"other","selector":"DIV8[N=141.133]/P[13]/I[1]","tag":"I","text":"Nonacute violations."}],"kind":"paragraph","selector":"DIV8[N=141.133]/P[13]","tag":"P","text":"(ii) Nonacute violations. Compliance must be based on consecutive daily samples collected by the system under § 141.132(c)(2). If any two consecutive daily samples taken at the entrance to the distribution system exceed the MRDL and all distribution system samples taken are below the MRDL, the system is in violation of the MRDL and must take corrective action to lower the level of chlorine dioxide below the MRDL at the point of sampling and will notify the public pursuant to the procedures for nonacute health risks in subpart Q in addition to reporting to the State pursuant to § 141.134. Failure to monitor at the entrance to the distribution system the day following an exceedance of the chlorine dioxide MRDL at the entrance to the distribution system is also an MRDL violation and the system must notify the public of the violation in accordance with the provisions for nonacute violations under § 141.32(e)(78) in addition to reporting to the State pursuant to § 141.134."},{"children":[{"kind":"other","selector":"DIV8[N=141.133]/P[14]/I[1]","tag":"I","text":"Disinfection byproduct precursors (DBPP)."}],"kind":"paragraph","selector":"DIV8[N=141.133]/P[14]","tag":"P","text":"(d) Disinfection byproduct precursors (DBPP). Compliance must be determined as specified by § 141.135(c). Systems may begin monitoring to determine whether Step 1 TOC removals can be met 12 months prior to the compliance date for the system. This monitoring is not required and failure to monitor during this period is not a violation. However, any system that does not monitor during this period, and then determines in the first 12 months after the compliance date that it is not able to meet the Step 1 requirements in § 141.135(b)(2) and must therefore apply for alternate minimum TOC removal (Step 2) requirements, is not eligible for retroactive approval of alternate minimum TOC removal (Step 2) requirements as allowed pursuant to § 141.135(b)(3) and is in violation. Systems may apply for alternate minimum TOC removal (Step 2) requirements any time after the compliance date. For systems required to meet Step 1 TOC removals, if the value calculated under § 141.135(c)(1)(iv) is less than 1.00, the system is in violation of the treatment technique requirements and must notify the public pursuant to subpart Q of this part, in addition to reporting to the State pursuant to § 141.134."},{"kind":"citation","selector":"DIV8[N=141.133]/CITA[1]","tag":"CITA","text":"[63 FR 69466, Dec. 16, 1998, as amended at 65 FR 26022, May 4, 2000; 65 FR 40521, June 30, 2000; 66 FR 3777, Jan. 16, 2001; 69 FR 38856, June 29, 2004; 71 FR 482, Jan. 4, 2006]"}],"kind":"section","selector":"DIV8[N=141.133]","tag":"DIV8"}}
