{"capture_path":"sources/captures/ecfr-2026-07-01/section-141.135.xml","capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","heading":"§ 141.135 Treatment technique for control of disinfection byproduct (DBP) precursors.","logical_anchors":[{"label":"141.135(a)(1)","selector":"DIV8[N=141.135]/P[1]","status":"derived"},{"label":"141.135(a)(2)","selector":"DIV8[N=141.135]/P[2]","status":"derived"},{"label":"141.135(a)(2)(i)","selector":"DIV8[N=141.135]/P[3]","status":"derived"},{"label":"141.135(a)(2)(ii)","selector":"DIV8[N=141.135]/P[4]","status":"derived"},{"label":"141.135(a)(2)(iii)","selector":"DIV8[N=141.135]/P[5]","status":"derived"},{"label":"141.135(a)(2)(iv)","selector":"DIV8[N=141.135]/P[6]","status":"derived"},{"label":"141.135(a)(2)(v)","selector":"DIV8[N=141.135]/P[7]","status":"derived"},{"label":"141.135(a)(2)(vi)","selector":"DIV8[N=141.135]/P[8]","status":"derived"},{"label":"141.135(a)(3)","selector":"DIV8[N=141.135]/P[9]","status":"derived"},{"label":"141.135(a)(3)(i)","selector":"DIV8[N=141.135]/P[10]","status":"derived"},{"label":"141.135(a)(3)(ii)","selector":"DIV8[N=141.135]/P[11]","status":"derived"},{"label":"141.135(b)(1)","selector":"DIV8[N=141.135]/P[12]","status":"derived"},{"label":"141.135(b)(2)","selector":"DIV8[N=141.135]/P[13]","status":"derived"},{"label":"141.135(b)(3)","selector":"DIV8[N=141.135]/P[14]","status":"derived"},{"label":"141.135(b)(4)","selector":"DIV8[N=141.135]/P[15]","status":"derived"},{"label":"141.135(b)(4)(i)","selector":"DIV8[N=141.135]/P[16]","status":"derived"},{"label":"141.135(b)(4)(ii)","selector":"DIV8[N=141.135]/P[17]","status":"derived"},{"label":"141.135(b)(4)(iii)","selector":"DIV8[N=141.135]/P[18]","status":"derived"},{"label":"141.135(b)(4)(iv)","selector":"DIV8[N=141.135]/P[19]","status":"derived"},{"label":"141.135(b)(4)(v)","selector":"DIV8[N=141.135]/P[20]","status":"derived"},{"label":"141.135(c)(1)","selector":"DIV8[N=141.135]/P[21]","status":"derived"},{"label":"141.135(c)(1)(i)","selector":"DIV8[N=141.135]/P[22]","status":"derived"},{"label":"141.135(c)(1)(ii)","selector":"DIV8[N=141.135]/P[23]","status":"derived"},{"label":"141.135(c)(1)(iii)","selector":"DIV8[N=141.135]/P[24]","status":"derived"},{"label":"141.135(c)(1)(iv)","selector":"DIV8[N=141.135]/P[25]","status":"derived"},{"label":"141.135(c)(1)(v)","selector":"DIV8[N=141.135]/P[26]","status":"derived"},{"label":"141.135(c)(2)","selector":"DIV8[N=141.135]/P[27]","status":"derived"},{"label":"141.135(c)(2)(i)","selector":"DIV8[N=141.135]/P[28]","status":"derived"},{"label":"141.135(c)(2)(ii)","selector":"DIV8[N=141.135]/P[29]","status":"derived"},{"label":"141.135(c)(2)(iii)","selector":"DIV8[N=141.135]/P[30]","status":"derived"},{"label":"141.135(c)(2)(iv)","selector":"DIV8[N=141.135]/P[31]","status":"derived"},{"label":"141.135(c)(2)(v)","selector":"DIV8[N=141.135]/P[32]","status":"derived"},{"label":"141.135(c)(3)","selector":"DIV8[N=141.135]/P[33]","status":"derived"},{"label":"141.135(d)","selector":"DIV8[N=141.135]/P[34]","status":"derived"}],"review_items":[],"section_number":"141.135","tree":{"children":[{"children":[{"kind":"other","selector":"DIV8[N=141.135]/P[1]/I[1]","tag":"I","text":"Applicability."}],"kind":"paragraph","selector":"DIV8[N=141.135]/P[1]","tag":"P","text":"(a) Applicability. (1) Subpart H systems using conventional filtration treatment (as defined in § 141.2) must operate with enhanced coagulation or enhanced softening to achieve the TOC percent removal levels specified in paragraph (b) of this section unless the system meets at least one of the alternative compliance criteria listed in paragraph (a)(2) or (a)(3) of this section."},{"children":[{"kind":"other","selector":"DIV8[N=141.135]/P[2]/I[1]","tag":"I","text":"Alternative compliance criteria for enhanced coagulation and enhanced softening systems."}],"kind":"paragraph","selector":"DIV8[N=141.135]/P[2]","tag":"P","text":"(2) Alternative compliance criteria for enhanced coagulation and enhanced softening systems. Subpart H systems using conventional filtration treatment may use the alternative compliance criteria in paragraphs (a)(2)(i) through (vi) of this section to comply with this section in lieu of complying with paragraph (b) of this section. Systems must still comply with monitoring requirements in § 141.132(d)."},{"kind":"paragraph","selector":"DIV8[N=141.135]/P[3]","tag":"P","text":"(i) The system's source water TOC level, measured according to § 141.131(d)(3), is less than 2.0 mg/L, calculated quarterly as a running annual average."},{"kind":"paragraph","selector":"DIV8[N=141.135]/P[4]","tag":"P","text":"(ii) The system's treated water TOC level, measured according to § 141.131(d)(3), is less than 2.0 mg/L, calculated quarterly as a running annual average."},{"children":[{"kind":"other","selector":"DIV8[N=141.135]/P[5]/E[1]","tag":"E","text":"3"}],"kind":"paragraph","selector":"DIV8[N=141.135]/P[5]","tag":"P","text":"(iii) The system's source water TOC level, measured according to § 141.131(d)(3), is less than 4.0 mg/L, calculated quarterly as a running annual average; the source water alkalinity, measured according to § 141.131(d)(1), is greater than 60 mg/L (as CaCO3), calculated quarterly as a running annual average; and either the TTHM and HAA5 running annual averages are no greater than 0.040 mg/L and 0.030 mg/L, respectively; or prior to the effective date for compliance in § 141.130(b), the system has made a clear and irrevocable financial commitment not later than the effective date for compliance in § 141.130(b) to use of technologies that will limit the levels of TTHMs and HAA5 to no more than 0.040 mg/L and 0.030 mg/L, respectively. Systems must submit evidence of a clear and irrevocable financial commitment, in addition to a schedule containing milestones and periodic progress reports for installation and operation of appropriate technologies, to the State for approval not later than the effective date for compliance in § 141.130(b). These technologies must be installed and operating not later than June 30, 2005. Failure to install and operate these technologies by the date in the approved schedule will constitute a violation of National Primary Drinking Water Regulations."},{"kind":"paragraph","selector":"DIV8[N=141.135]/P[6]","tag":"P","text":"(iv) The TTHM and HAA5 running annual averages are no greater than 0.040 mg/L and 0.030 mg/L, respectively, and the system uses only chlorine for primary disinfection and maintenance of a residual in the distribution system."},{"kind":"paragraph","selector":"DIV8[N=141.135]/P[7]","tag":"P","text":"(v) The system's source water SUVA, prior to any treatment and measured monthly according to § 141.131(d)(4), is less than or equal to 2.0 L/mg-m, calculated quarterly as a running annual average."},{"kind":"paragraph","selector":"DIV8[N=141.135]/P[8]","tag":"P","text":"(vi) The system's finished water SUVA, measured monthly according to § 141.131(d)(4), is less than or equal to 2.0 L/mg-m, calculated quarterly as a running annual average."},{"children":[{"kind":"other","selector":"DIV8[N=141.135]/P[9]/I[1]","tag":"I","text":"Additional alternative compliance criteria for softening systems."}],"kind":"paragraph","selector":"DIV8[N=141.135]/P[9]","tag":"P","text":"(3) Additional alternative compliance criteria for softening systems. Systems practicing enhanced softening that cannot achieve the TOC removals required by paragraph (b)(2) of this section may use the alternative compliance criteria in paragraphs (a)(3)(i) and (ii) of this section in lieu of complying with paragraph (b) of this section. Systems must still comply with monitoring requirements in § 141.132(d)."},{"children":[{"kind":"other","selector":"DIV8[N=141.135]/P[10]/E[1]","tag":"E","text":"3"}],"kind":"paragraph","selector":"DIV8[N=141.135]/P[10]","tag":"P","text":"(i) Softening that results in lowering the treated water alkalinity to less than 60 mg/L (as CaCO3), measured monthly according to § 141.131(d)(1) and calculated quarterly as a running annual average."},{"children":[{"kind":"other","selector":"DIV8[N=141.135]/P[11]/E[1]","tag":"E","text":"3"}],"kind":"paragraph","selector":"DIV8[N=141.135]/P[11]","tag":"P","text":"(ii) Softening that results in removing at least 10 mg/L of magnesium hardness (as CaCO3), measured monthly according to § 141.131(d)(6) and calculated quarterly as a running annual average."},{"children":[{"kind":"other","selector":"DIV8[N=141.135]/P[12]/I[1]","tag":"I","text":"Enhanced coagulation and enhanced softening performance requirements."}],"kind":"paragraph","selector":"DIV8[N=141.135]/P[12]","tag":"P","text":"(b) Enhanced coagulation and enhanced softening performance requirements. (1) Systems must achieve the percent reduction of TOC specified in paragraph (b)(2) of this section between the source water and the combined filter effluent, unless the State approves a system's request for alternate minimum TOC removal (Step 2) requirements under paragraph (b)(3) of this section."},{"kind":"paragraph","selector":"DIV8[N=141.135]/P[13]","tag":"P","text":"(2) Required Step 1 TOC reductions, indicated in the following table, are based upon specified source water parameters measured in accordance with § 141.131(d). Systems practicing softening are required to meet the Step 1 TOC reductions in the far-right column (Source water alkalinity >120 mg/L) for the specified source water TOC:"},{"children":[{"children":[{"children":[{"children":[{"col":1,"kind":"cell","row":1,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[1]/TH[1]","tag":"TH","text":"Source-waterTOC, mg/L"},{"col":2,"kind":"cell","row":1,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[1]/TH[2]","tag":"TH","text":"Source-water alkalinity, mg/L as CaCO 3 (in percentages)"}],"kind":"row","row":1,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[1]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":2,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[2]/TH[1]","tag":"TH","text":"0-60"},{"col":2,"kind":"cell","row":2,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[2]/TH[2]","tag":"TH","text":">60-120"},{"col":3,"kind":"cell","row":2,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[2]/TH[3]","tag":"TH","text":">120 3"}],"kind":"row","row":2,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[2]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":3,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[3]/TD[1]","tag":"TD","text":">2.0-4.0"},{"col":2,"kind":"cell","row":3,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[3]/TD[2]","tag":"TD","text":"35.0"},{"col":3,"kind":"cell","row":3,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[3]/TD[3]","tag":"TD","text":"25.0"},{"col":4,"kind":"cell","row":3,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[3]/TD[4]","tag":"TD","text":"15.0"}],"kind":"row","row":3,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[3]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":4,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[1]","tag":"TD","text":">4.0-8.0"},{"col":2,"kind":"cell","row":4,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[2]","tag":"TD","text":"45.0"},{"col":3,"kind":"cell","row":4,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[3]","tag":"TD","text":"35.0"},{"col":4,"kind":"cell","row":4,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[4]","tag":"TD","text":"25.0"}],"kind":"row","row":4,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[4]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":5,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[5]/TD[1]","tag":"TD","text":">8.0."},{"col":2,"kind":"cell","row":5,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[5]/TD[2]","tag":"TD","text":"50.0"},{"col":3,"kind":"cell","row":5,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[5]/TD[3]","tag":"TD","text":"40.0"},{"col":4,"kind":"cell","row":5,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[5]/TD[4]","tag":"TD","text":"30.0"}],"kind":"row","row":5,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[5]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":6,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[6]/TD[1]","tag":"TD","text":"1 Systems meeting at least one of the conditions in paragraph (a)(2)(i)-(vi) of this section are not required to operate with enhanced coagulation."}],"kind":"row","row":6,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[6]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":7,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[7]/TD[1]","tag":"TD","text":"2 Softening system meeting one of the alternative compliance criteria in paragraph (a)(3) of this section are not required to operate with enhanced softening."}],"kind":"row","row":7,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[7]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":8,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[8]/TD[1]","tag":"TD","text":"3 System practicing softening must meet the TOC removal requirements in this column."}],"kind":"row","row":8,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[8]","tag":"TR"}],"kind":"table","selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]","tag":"TABLE"}],"kind":"other","selector":"DIV8[N=141.135]/DIV[1]/DIV[1]","tag":"DIV"}],"kind":"other","selector":"DIV8[N=141.135]/DIV[1]","tag":"DIV"},{"kind":"paragraph","selector":"DIV8[N=141.135]/P[14]","tag":"P","text":"(3) Subpart H conventional treatment systems that cannot achieve the Step 1 TOC removals required by paragraph (b)(2) of this section due to water quality parameters or operational constraints must apply to the State, within three months of failure to achieve the TOC removals required by paragraph (b)(2) of this section, for approval of alternative minimum TOC (Step 2) removal requirements submitted by the system. If the State approves the alternative minimum TOC removal (Step 2) requirements, the State may make those requirements retroactive for the purposes of determining compliance. Until the State approves the alternate minimum TOC removal (Step 2) requirements, the system must meet the Step 1 TOC removals contained in paragraph (b)(2) of this section."},{"children":[{"kind":"other","selector":"DIV8[N=141.135]/P[15]/I[1]","tag":"I","text":"Alternate minimum TOC removal (Step 2) requirements."}],"kind":"paragraph","selector":"DIV8[N=141.135]/P[15]","tag":"P","text":"(4) Alternate minimum TOC removal (Step 2) requirements. Applications made to the State by enhanced coagulation systems for approval of alternate minimum TOC removal (Step 2) requirements under paragraph (b)(3) of this section must include, at a minimum, results of bench- or pilot-scale testing conducted under paragraph (b)(4)(i) of this section. The submitted bench- or pilot-scale testing must be used to determine the alternate enhanced coagulation level."},{"children":[{"kind":"other","selector":"DIV8[N=141.135]/P[16]/I[1]","tag":"I","text":"Alternate enhanced coagulation level is defined as"}],"kind":"paragraph","selector":"DIV8[N=141.135]/P[16]","tag":"P","text":"(i) Alternate enhanced coagulation level is defined as coagulation at a coagulant dose and pH as determined by the method described in paragraphs (b)(4)(i) through (v) of this section such that an incremental addition of 10 mg/L of alum (or equivalent amount of ferric salt) results in a TOC removal of ≤0.3 mg/L. The percent removal of TOC at this point on the “TOC removal versus coagulant dose” curve is then defined as the minimum TOC removal required for the system. Once approved by the State, this minimum requirement supersedes the minimum TOC removal required by the table in paragraph (b)(2) of this section. This requirement will be effective until such time as the State approves a new value based on the results of a new bench- and pilot-scale test. Failure to achieve State-set alternative minimum TOC removal levels is a violation of National Primary Drinking Water Regulations."},{"kind":"paragraph","selector":"DIV8[N=141.135]/P[17]","tag":"P","text":"(ii) Bench- or pilot-scale testing of enhanced coagulation must be conducted by using representative water samples and adding 10 mg/L increments of alum (or equivalent amounts of ferric salt) until the pH is reduced to a level less than or equal to the enhanced coagulation Step 2 target pH shown in the following table:"},{"children":[{"children":[{"children":[{"children":[{"col":1,"kind":"cell","row":1,"selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[1]/TH[1]","tag":"TH","text":"Alkalinity (mg/L as CaCO3)"},{"col":2,"kind":"cell","row":1,"selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[1]/TH[2]","tag":"TH","text":"Target pH"}],"kind":"row","row":1,"selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[1]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":2,"selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[2]/TD[1]","tag":"TD","text":"0-60"},{"col":2,"kind":"cell","row":2,"selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[2]/TD[2]","tag":"TD","text":"5.5"}],"kind":"row","row":2,"selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[2]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":3,"selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[3]/TD[1]","tag":"TD","text":">60-120"},{"col":2,"kind":"cell","row":3,"selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[3]/TD[2]","tag":"TD","text":"6.3"}],"kind":"row","row":3,"selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[3]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":4,"selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[4]/TD[1]","tag":"TD","text":">120-240"},{"col":2,"kind":"cell","row":4,"selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[4]/TD[2]","tag":"TD","text":"7.0"}],"kind":"row","row":4,"selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[4]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":5,"selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[5]/TD[1]","tag":"TD","text":">240"},{"col":2,"kind":"cell","row":5,"selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[5]/TD[2]","tag":"TD","text":"7.5"}],"kind":"row","row":5,"selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[5]","tag":"TR"}],"kind":"table","selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]","tag":"TABLE"}],"kind":"other","selector":"DIV8[N=141.135]/DIV[2]/DIV[1]","tag":"DIV"}],"kind":"other","selector":"DIV8[N=141.135]/DIV[2]","tag":"DIV"},{"kind":"paragraph","selector":"DIV8[N=141.135]/P[18]","tag":"P","text":"(iii) For waters with alkalinities of less than 60 mg/L for which addition of small amounts of alum or equivalent addition of iron coagulant drives the pH below 5.5 before significant TOC removal occurs, the system must add necessary chemicals to maintain the pH between 5.3 and 5.7 in samples until the TOC removal of 0.3 mg/L per 10 mg/L alum added (or equivalent addition of iron coagulant) is reached."},{"kind":"paragraph","selector":"DIV8[N=141.135]/P[19]","tag":"P","text":"(iv) The system may operate at any coagulant dose or pH necessary (consistent with other NPDWRs) to achieve the minimum TOC percent removal approved under paragraph (b)(3) of this section."},{"kind":"paragraph","selector":"DIV8[N=141.135]/P[20]","tag":"P","text":"(v) If the TOC removal is consistently less than 0.3 mg/L of TOC per 10 mg/L of incremental alum dose at all dosages of alum (or equivalent addition of iron coagulant), the water is deemed to contain TOC not amenable to enhanced coagulation. The system may then apply to the State for a waiver of enhanced coagulation requirements."},{"children":[{"kind":"other","selector":"DIV8[N=141.135]/P[21]/I[1]","tag":"I","text":"Compliance calculations."}],"kind":"paragraph","selector":"DIV8[N=141.135]/P[21]","tag":"P","text":"(c) Compliance calculations. (1) Subpart H systems other than those identified in paragraph (a)(2) or (a)(3) of this section must comply with requirements contained in paragraph (b)(2) or (b)(3) of this section. Systems must calculate compliance quarterly, beginning after the system has collected 12 months of data, by determining an annual average using the following method:"},{"kind":"paragraph","selector":"DIV8[N=141.135]/P[22]","tag":"P","text":"(i) Determine actual monthly TOC percent removal, equal to:"},{"kind":"other","selector":"DIV8[N=141.135]/FP-2[1]","tag":"FP-2","text":"(1−(treated water TOC/source water TOC)) × 100"},{"kind":"paragraph","selector":"DIV8[N=141.135]/P[23]","tag":"P","text":"(ii) Determine the required monthly TOC percent removal (from either the table in paragraph (b)(2) of this section or from paragraph (b)(3) of this section)."},{"kind":"paragraph","selector":"DIV8[N=141.135]/P[24]","tag":"P","text":"(iii) Divide the value in paragraph (c)(1)(i) of this section by the value in paragraph (c)(1)(ii) of this section."},{"kind":"paragraph","selector":"DIV8[N=141.135]/P[25]","tag":"P","text":"(iv) Add together the results of paragraph (c)(1)(iii) of this section for the last 12 months and divide by 12."},{"kind":"paragraph","selector":"DIV8[N=141.135]/P[26]","tag":"P","text":"(v) If the value calculated in paragraph (c)(1)(iv) of this section is less than 1.00, the system is not in compliance with the TOC percent removal requirements."},{"kind":"paragraph","selector":"DIV8[N=141.135]/P[27]","tag":"P","text":"(2) Systems may use the provisions in paragraphs (c)(2)(i) through (v) of this section in lieu of the calculations in paragraph (c)(1)(i) through (v) of this section to determine compliance with TOC percent removal requirements."},{"kind":"paragraph","selector":"DIV8[N=141.135]/P[28]","tag":"P","text":"(i) In any month that the system's treated or source water TOC level, measured according to § 141.131(d)(3), is less than 2.0 mg/L, the system may assign a monthly value of 1.0 (in lieu of the value calculated in paragraph (c)(1)(iii) of this section) when calculating compliance under the provisions of paragraph (c)(1) of this section."},{"children":[{"kind":"other","selector":"DIV8[N=141.135]/P[29]/E[1]","tag":"E","text":"3"}],"kind":"paragraph","selector":"DIV8[N=141.135]/P[29]","tag":"P","text":"(ii) In any month that a system practicing softening removes at least 10 mg/L of magnesium hardness (as CaCO3), the system may assign a monthly value of 1.0 (in lieu of the value calculated in paragraph (c)(1)(iii) of this section) when calculating compliance under the provisions of paragraph (c)(1) of this section."},{"kind":"paragraph","selector":"DIV8[N=141.135]/P[30]","tag":"P","text":"(iii) In any month that the system's source water SUVA, prior to any treatment and measured according to § 141.131(d)(4), is ≤2.0 L/mg-m, the system may assign a monthly value of 1.0 (in lieu of the value calculated in paragraph (c)(1)(iii) of this section) when calculating compliance under the provisions of paragraph (c)(1) of this section."},{"kind":"paragraph","selector":"DIV8[N=141.135]/P[31]","tag":"P","text":"(iv) In any month that the system's finished water SUVA, measured according to § 141.131(d)(4), is ≤2.0 L/mg-m, the system may assign a monthly value of 1.0 (in lieu of the value calculated in paragraph (c)(1)(iii) of this section) when calculating compliance under the provisions of paragraph (c)(1) of this section."},{"children":[{"kind":"other","selector":"DIV8[N=141.135]/P[32]/E[1]","tag":"E","text":"3"}],"kind":"paragraph","selector":"DIV8[N=141.135]/P[32]","tag":"P","text":"(v) In any month that a system practicing enhanced softening lowers alkalinity below 60 mg/L (as CaCO3), the system may assign a monthly value of 1.0 (in lieu of the value calculated in paragraph (c)(1)(iii) of this section) when calculating compliance under the provisions of paragraph (c)(1) of this section."},{"kind":"paragraph","selector":"DIV8[N=141.135]/P[33]","tag":"P","text":"(3) Subpart H systems using conventional treatment may also comply with the requirements of this section by meeting the criteria in paragraph (a)(2) or (3) of this section."},{"children":[{"kind":"other","selector":"DIV8[N=141.135]/P[34]/I[1]","tag":"I","text":"Treatment technique requirements for DBP precursors."}],"kind":"paragraph","selector":"DIV8[N=141.135]/P[34]","tag":"P","text":"(d) Treatment technique requirements for DBP precursors. The Administrator identifies the following as treatment techniques to control the level of disinfection byproduct precursors in drinking water treatment and distribution systems: For Subpart H systems using conventional treatment, enhanced coagulation or enhanced softening."},{"kind":"citation","selector":"DIV8[N=141.135]/CITA[1]","tag":"CITA","text":"[63 FR 69466, Dec. 16, 1998, as amended at 66 FR 3779, Jan. 16, 2001; 71 FR 482, Jan. 4, 2006]"}],"kind":"section","selector":"DIV8[N=141.135]","tag":"DIV8"}}
