{"capture_path":"sources/captures/ecfr-2026-07-01/section-141.2.xml","capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","heading":"§ 141.2 Definitions.","logical_anchors":[{"selector":"DIV8[N=141.2]/P[78]","status":"review-item"},{"selector":"DIV8[N=141.2]/P[79]","status":"review-item"},{"selector":"DIV8[N=141.2]/P[111]","status":"review-item"},{"selector":"DIV8[N=141.2]/P[112]","status":"review-item"},{"selector":"DIV8[N=141.2]/P[113]","status":"review-item"},{"selector":"DIV8[N=141.2]/P[127]","status":"review-item"},{"selector":"DIV8[N=141.2]/P[128]","status":"review-item"}],"review_items":[{"designators":["1"],"kind":"logical-anchor-ambiguity","reason":"designator level ambiguous in context; no label guessed","selector":"DIV8[N=141.2]/P[78]"},{"designators":["2"],"kind":"logical-anchor-ambiguity","reason":"designator level ambiguous in context; no label guessed","selector":"DIV8[N=141.2]/P[79]"},{"designators":["1"],"kind":"logical-anchor-ambiguity","reason":"designator level ambiguous in context; no label guessed","selector":"DIV8[N=141.2]/P[111]"},{"designators":["2"],"kind":"logical-anchor-ambiguity","reason":"designator level ambiguous in context; no label guessed","selector":"DIV8[N=141.2]/P[112]"},{"designators":["3"],"kind":"logical-anchor-ambiguity","reason":"designator level ambiguous in context; no label guessed","selector":"DIV8[N=141.2]/P[113]"},{"designators":["1"],"kind":"logical-anchor-ambiguity","reason":"designator level ambiguous in context; no label guessed","selector":"DIV8[N=141.2]/P[127]"},{"designators":["2"],"kind":"logical-anchor-ambiguity","reason":"designator level ambiguous in context; no label guessed","selector":"DIV8[N=141.2]/P[128]"}],"section_number":"141.2","tree":{"children":[{"kind":"paragraph","selector":"DIV8[N=141.2]/P[1]","tag":"P","text":"As used in this part, the term:"},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[2]/I[1]","tag":"I","text":"Act"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[2]","tag":"P","text":"Act means the Public Health Service Act, as amended by the Safe Drinking Water Act, Public Law 93-523."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[3]/I[1]","tag":"I","text":"Action level,"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[3]","tag":"P","text":"Action level, for the purpose of subpart I of this part only, means the concentrations of lead or copper in water as specified in § 141.80(c) which determines requirements under subpart I of this part. The lead action level is 0.010 mg/L and the copper action level is 1.3 mg/L."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[4]/I[1]","tag":"I","text":"Aerator"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[4]","tag":"P","text":"Aerator means the device embedded in the water faucet to enhance air flow with the water stream and to prevent splashing."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[5]/I[1]","tag":"I","text":"Bag filters"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[5]","tag":"P","text":"Bag filters are pressure-driven separation devices that remove particulate matter larger than 1 micrometer using an engineered porous filtration media. They are typically constructed of a non-rigid, fabric filtration media housed in a pressure vessel in which the direction of flow is from the inside of the bag to outside."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[6]/I[1]","tag":"I","text":"Bank filtration"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[6]","tag":"P","text":"Bank filtration is a water treatment process that uses a well to recover surface water that has naturally infiltrated into ground water through a river bed or bank(s). Infiltration is typically enhanced by the hydraulic gradient imposed by a nearby pumping water supply or other well(s)."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[7]/I[1]","tag":"I","text":"Best available technology"},{"kind":"other","selector":"DIV8[N=141.2]/P[7]/I[2]","tag":"I","text":"BAT"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[7]","tag":"P","text":"Best available technology or BAT means the best technology, treatment techniques, or other means which the Administrator finds, after examination for efficacy under field conditions and not solely under laboratory conditions, are available (taking cost into consideration). For the purposes of setting MCLs for synthetic organic chemicals, any BAT must be at least as effective as granular activated carbon."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[8]/I[1]","tag":"I","text":"Cartridge filters"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[8]","tag":"P","text":"Cartridge filters are pressure-driven separation devices that remove particulate matter larger than 1 micrometer using an engineered porous filtration media. They are typically constructed as rigid or semi-rigid, self-supporting filter elements housed in pressure vessels in which flow is from the outside of the cartridge to the inside."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[9]/I[1]","tag":"I","text":"Child care facility,"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[9]","tag":"P","text":"Child care facility, for the purpose of subpart I of this part only, means a location that houses a provider of child care, day care, or early learning services to children, as licensed by the State, local, or Tribal licensing agency."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[10]/I[1]","tag":"I","text":"Clean compliance history"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[10]","tag":"P","text":"Clean compliance history is, for the purposes of subpart Y, a record of no MCL violations under § 141.63; no monitoring violations under § 141.21 or subpart Y; and no coliform treatment technique trigger exceedances or treatment technique violations under subpart Y."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[11]/I[1]","tag":"I","text":"Coagulation"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[11]","tag":"P","text":"Coagulation means a process using coagulant chemicals and mixing by which colloidal and suspended materials are destabilized and agglomerated into flocs."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[12]/I[1]","tag":"I","text":"Combined distribution system"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[12]","tag":"P","text":"Combined distribution system is the interconnected distribution system consisting of the distribution systems of wholesale systems and of the consecutive systems that receive finished water."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[13]/I[1]","tag":"I","text":"Community water system"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[13]","tag":"P","text":"Community water system means a public water system which serves at least 15 service connections used by year-round residents or regularly serves at least 25 year-round residents."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[14]/I[1]","tag":"I","text":"Compliance cycle"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[14]","tag":"P","text":"Compliance cycle means the nine-year calendar year cycle during which public water systems must monitor. Each compliance cycle consists of three three-year compliance periods. The first calendar year cycle begins January 1, 1993 and ends December 31, 2001; the second begins January 1, 2002 and ends December 31, 2010; the third begins January 1, 2011 and ends December 31, 2019."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[15]/I[1]","tag":"I","text":"Compliance period"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[15]","tag":"P","text":"Compliance period means a three-year calendar year period within a compliance cycle. Each compliance cycle has three three-year compliance periods. Within the first compliance cycle, the first compliance period runs from January 1, 1993 to December 31, 1995; the second from January 1, 1996 to December 31, 1998; the third from January 1, 1999 to December 31, 2001."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[16]/I[1]","tag":"I","text":"Comprehensive performance evaluation (CPE)"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[16]","tag":"P","text":"Comprehensive performance evaluation (CPE) is a thorough review and analysis of a treatment plant's performance-based capabilities and associated administrative, operation and maintenance practices. It is conducted to identify factors that may be adversely impacting a plant's capability to achieve compliance and emphasizes approaches that can be implemented without significant capital improvements. For purpose of compliance with subparts P and T of this part, the comprehensive performance evaluation must consist of at least the following components: Assessment of plant performance; evaluation of major unit processes; identification and prioritization of performance limiting factors; assessment of the applicability of comprehensive technical assistance; and preparation of a CPE report."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[17]/I[1]","tag":"I","text":"Confluent growth"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[17]","tag":"P","text":"Confluent growth means a continuous bacterial growth covering the entire filtration area of a membrane filter, or a portion thereof, in which bacterial colonies are not discrete."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[18]/I[1]","tag":"I","text":"Connector,"},{"kind":"other","selector":"DIV8[N=141.2]/P[18]/I[2]","tag":"I","text":"service line"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[18]","tag":"P","text":"Connector, also referred to as a gooseneck or pigtail, means a short segment of piping not exceeding three feet that can be bent and is used for connections between service piping, typically connecting the service line to the main. For purposes of subpart I of this part, lead connectors are not considered to be part of the service line."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[19]/I[1]","tag":"I","text":"Consecutive system"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[19]","tag":"P","text":"Consecutive system is a public water system that receives some or all of its finished water from one or more wholesale systems. Delivery may be through a direct connection or through the distribution system of one or more consecutive systems."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[20]/I[1]","tag":"I","text":"Contaminant"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[20]","tag":"P","text":"Contaminant means any physical, chemical, biological, or radiological substance or matter in water."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[21]/I[1]","tag":"I","text":"Conventional filtration treatment"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[21]","tag":"P","text":"Conventional filtration treatment means a series of processes including coagulation, flocculation, sedimentation, and filtration resulting in substantial particulate removal."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[22]/I[1]","tag":"I","text":"Corrosion inhibitor"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[22]","tag":"P","text":"Corrosion inhibitor means a substance capable of reducing the corrosivity of water toward metal plumbing materials, especially lead and copper, by forming a protective film on the interior surface of those materials."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[23]/I[1]","tag":"I","text":"CT"},{"kind":"other","selector":"DIV8[N=141.2]/P[23]/I[2]","tag":"I","text":"CTcalc"},{"kind":"other","selector":"DIV8[N=141.2]/P[23]/I[3]","tag":"I","text":"i.e."},{"kind":"other","selector":"DIV8[N=141.2]/P[23]/E[1]","tag":"E","text":"99.9"},{"kind":"other","selector":"DIV8[N=141.2]/P[23]/I[4]","tag":"I","text":"Giardia lamblia"},{"kind":"other","selector":"DIV8[N=141.2]/P[23]/E[2]","tag":"E","text":"99.9"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[23]","tag":"P","text":"CT or CTcalc is the product of “residual disinfectant concentration” (C) in mg/1 determined before or at the first customer, and the corresponding “disinfectant contact time” (T) in minutes, i.e., “C” × “T”. If a public water system applies disinfectants at more than one point prior to the first customer, it must determine the CT of each disinfectant sequence before or at the first customer to determine the total percent inactivation or “total inactivation ratio.” In determining the total inactivation ratio, the public water system must determine the residual disinfectant concentration of each disinfection sequence and corresponding contact time before any subsequent disinfection application point(s). “CT99.9” is the CT value required for 99.9 percent (3-log) inactivation of Giardia lamblia cysts. CT99.9 for a variety of disinfectants and conditions appear in tables 1.1-1.6, 2.1, and 3.1 of § 141.74(b)(3)."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/MATH[1]/img[1]","tag":"img"}],"kind":"other","selector":"DIV8[N=141.2]/MATH[1]","tag":"MATH"},{"kind":"flush-paragraph","selector":"DIV8[N=141.2]/FP[1]","tag":"FP","text":"is the inactivation ratio. The sum of the inactivation ratios, or total inactivation ratio shown as"},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/MATH[2]/img[1]","tag":"img"}],"kind":"other","selector":"DIV8[N=141.2]/MATH[2]","tag":"MATH"},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/FP[2]/I[1]","tag":"I","text":"Giardia lamblia"}],"kind":"flush-paragraph","selector":"DIV8[N=141.2]/FP[2]","tag":"FP"},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[24]/I[1]","tag":"I","text":"Diatomaceous earth filtration"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[24]","tag":"P","text":"Diatomaceous earth filtration means a process resulting in substantial particulate removal in which (1) a precoat cake of diatomaceous earth filter media is deposited on a support membrane (septum), and (2) while the water is filtered by passing through the cake on the septum, additional filter media known as body feed is continuously added to the feed water to maintain the permeability of the filter cake."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[25]/I[1]","tag":"I","text":"Direct filtration"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[25]","tag":"P","text":"Direct filtration means a series of processes including coagulation and filtration but excluding sedimentation resulting in substantial particulate removal."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[26]/I[1]","tag":"I","text":"Disinfectant"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[26]","tag":"P","text":"Disinfectant means any oxidant, including but not limited to chlorine, chlorine dioxide, chloramines, and ozone added to water in any part of the treatment or distribution process, that is intended to kill or inactivate pathogenic microorganisms."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[27]/I[1]","tag":"I","text":"Disinfectant contact time"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[27]","tag":"P","text":"Disinfectant contact time (“T” in CT calculations) means the time in minutes that it takes for water to move from the point of disinfectant application or the previous point of disinfectant residual measurement to a point before or at the point where residual disinfectant concentration (“C”) is measured. Where only one “C” is measured, “T” is the time in minutes that it takes for water to move from the point of disinfectant application to a point before or at where residual disinfectant concentration (“C”) is measured. Where more than one “C” is measured, “T” is (a) for the first measurement of “C”, the time in minutes that it takes for water to move from the first or only point of disinfectant application to a point before or at the point where the first “C” is measured and (b) for subsequent measurements of “C”, the time in minutes that it takes for water to move from the previous “C” measurement point to the “C” measurement point for which the particular “T” is being calculated. Disinfectant contact time in pipelines must be calculated based on “plug flow” by dividing the internal volume of the pipe by the maximum hourly flow rate through that pipe. Disinfectant contact time within mixing basins and storage reservoirs must be determined by tracer studies or an equivalent demonstration."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[28]/I[1]","tag":"I","text":"Disinfection"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[28]","tag":"P","text":"Disinfection means a process which inactivates pathogenic organisms in water by chemical oxidants or equivalent agents."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[29]/I[1]","tag":"I","text":"Disinfection profile"},{"kind":"other","selector":"DIV8[N=141.2]/P[29]/I[2]","tag":"I","text":"Giardia lamblia"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[29]","tag":"P","text":"Disinfection profile is a summary of Giardia lamblia inactivation through the treatment plant. The procedure for developing a disinfection profile is contained in § 141.172 (Disinfection profiling and benchmarking) in subpart P and §§ 141.530-141.536 (Disinfection profile) in subpart T of this part."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[30]/I[1]","tag":"I","text":"Distribution System and Site Assessment"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[30]","tag":"P","text":"Distribution System and Site Assessment means the requirements under subpart I of this part, pursuant to § 141.82(j), that water systems must perform at every tap sampling site that yields a lead result above the lead action level of 0.010 mg/L."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[31]/I[1]","tag":"I","text":"Domestic or other non-distribution system plumbing problem"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[31]","tag":"P","text":"Domestic or other non-distribution system plumbing problem means a coliform contamination problem in a public water system with more than one service connection that is limited to the specific service connection from which the coliform-positive sample was taken."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[32]/I[1]","tag":"I","text":"Dose equivalent"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[32]","tag":"P","text":"Dose equivalent means the product of the absorbed dose from ionizing radiation and such factors as account for differences in biological effectiveness due to the type of radiation and its distribution in the body as specified by the International Commission on Radiological Units and Measurements (ICRU)."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[33]/I[1]","tag":"I","text":"Dual sample set"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[33]","tag":"P","text":"Dual sample set is a set of two samples collected at the same time and same location, with one sample analyzed for TTHM and the other sample analyzed for HAA5. Dual sample sets are collected for the purposes of conducting an IDSE under subpart U of this part and determining compliance with the TTHM and HAA5 MCLs under subpart V of this part."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[34]/I[1]","tag":"I","text":"Effective corrosion inhibitor residual,"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[34]","tag":"P","text":"Effective corrosion inhibitor residual, for the purpose of subpart I of this part only, means a concentration sufficient to form a passivating film on the interior walls of a pipe."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[35]/I[1]","tag":"I","text":"Elementary school,"},{"kind":"other","selector":"DIV8[N=141.2]/P[35]/I[2]","tag":"I","text":"school"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[35]","tag":"P","text":"Elementary school, for the purpose of subpart I of this part only, means a school classified as elementary by State and local practice and composed of any span of grades (including pre-school) not above grade 8."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[36]/I[1]","tag":"I","text":"Enhanced coagulation"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[36]","tag":"P","text":"Enhanced coagulation means the addition of sufficient coagulant for improved removal of disinfection byproduct precursors by conventional filtration treatment."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[37]/I[1]","tag":"I","text":"Enhanced softening"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[37]","tag":"P","text":"Enhanced softening means the improved removal of disinfection byproduct precursors by precipitative softening."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[38]/I[1]","tag":"I","text":"Fifth liter sample,"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[38]","tag":"P","text":"Fifth liter sample, for purposes of subpart I of this part, means a one-liter sample of tap water collected in accordance with § 141.86(b)."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[39]/I[1]","tag":"I","text":"Filter profile"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[39]","tag":"P","text":"Filter profile is a graphical representation of individual filter performance, based on continuous turbidity measurements or total particle counts versus time for an entire filter run, from startup to backwash inclusively, that includes an assessment of filter performance while another filter is being backwashed."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[40]/I[1]","tag":"I","text":"Filtration"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[40]","tag":"P","text":"Filtration means a process for removing particulate matter from water by passage through porous media."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[41]/I[1]","tag":"I","text":"Finished water"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[41]","tag":"P","text":"Finished water is water that is introduced into the distribution system of a public water system and is intended for distribution and consumption without further treatment, except as treatment necessary to maintain water quality in the distribution system (e.g., booster disinfection, addition of corrosion control chemicals)."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[42]/I[1]","tag":"I","text":"First-liter sample,"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[42]","tag":"P","text":"First-liter sample, for the purpose of subpart I of this part only, means a sample collected of the first one-liter volume of tap water drawn in accordance with § 141.86(b)."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[43]/I[1]","tag":"I","text":"Flocculation"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[43]","tag":"P","text":"Flocculation means a process to enhance agglomeration or collection of smaller floc particles into larger, more easily settleable particles through gentle stirring by hydraulic or mechanical means."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[44]/I[1]","tag":"I","text":"Flowing stream"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[44]","tag":"P","text":"Flowing stream is a course of running water flowing in a definite channel."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[45]/I[1]","tag":"I","text":"GAC10"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[45]","tag":"P","text":"GAC10 means granular activated carbon filter beds with an empty-bed contact time of 10 minutes based on average daily flow and a carbon reactivation frequency of every 180 days, except that the reactivation frequency for GAC10 used as a best available technology for compliance with subpart V MCLs under § 141.64(b)(2) shall be 120 days."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[46]/I[1]","tag":"I","text":"GAC20"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[46]","tag":"P","text":"GAC20 means granular activated carbon filter beds with an empty-bed contact time of 20 minutes based on average daily flow and a carbon reactivation frequency of every 240 days."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[47]/I[1]","tag":"I","text":"Galvanized requiring replacement service line,"},{"kind":"other","selector":"DIV8[N=141.2]/P[47]/I[2]","tag":"I","text":"galvanized service line"},{"kind":"other","selector":"DIV8[N=141.2]/P[47]/I[3]","tag":"I","text":"lead service line;"},{"kind":"other","selector":"DIV8[N=141.2]/P[47]/I[4]","tag":"I","text":"lead status unknown service line."},{"kind":"other","selector":"DIV8[N=141.2]/P[47]/I[5]","tag":"I","text":"galvanized service line"},{"kind":"other","selector":"DIV8[N=141.2]/P[47]/I[6]","tag":"I","text":"lead service line,"},{"kind":"other","selector":"DIV8[N=141.2]/P[47]/I[7]","tag":"I","text":"galvanized requiring replacement service line"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[47]","tag":"P","text":"Galvanized requiring replacement service line, for the purpose of subpart I of this part only, means a galvanized service line that currently is or ever was downstream of a lead service line; or is currently downstream of a lead status unknown service line. For this definition, downstream means in the direction of flow through the service line. If the water system is unable to demonstrate that the galvanized service line was never downstream of a lead service line, it is a galvanized requiring replacement service line for purposes of the service line inventory and replacement requirements pursuant to § 141.84."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[48]/I[1]","tag":"I","text":"Galvanized service line,"},{"kind":"other","selector":"DIV8[N=141.2]/P[48]/I[2]","tag":"I","text":"service line"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[48]","tag":"P","text":"Galvanized service line, for the purpose of subpart I of this part only, means a service line that is made of iron or steel that has been dipped in zinc to prevent corrosion and rusting."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[49]/I[1]","tag":"I","text":"Ground water under the direct influence of surface water"},{"kind":"other","selector":"DIV8[N=141.2]/P[49]/I[2]","tag":"I","text":"Giardia lamblia"},{"kind":"other","selector":"DIV8[N=141.2]/P[49]/I[3]","tag":"I","text":"Cryptosporidium,"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[49]","tag":"P","text":"Ground water under the direct influence of surface water (GWUDI) means any water beneath the surface of the ground with significant occurrence of insects or other macroorganisms, algae, or large-diameter pathogens such as Giardia lamblia or Cryptosporidium, or significant and relatively rapid shifts in water characteristics such as turbidity, temperature, conductivity, or pH which closely correlate to climatological or surface water conditions. Direct influence must be determined for individual sources in accordance with criteria established by the State. The State determination of direct influence may be based on site-specific measurements of water quality and/or documentation of well construction characteristics and geology with field evaluation."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[50]/I[1]","tag":"I","text":"Gross alpha particle activity"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[50]","tag":"P","text":"Gross alpha particle activity means the total radioactivity due to alpha particle emission as inferred from measurements on a dry sample."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[51]/I[1]","tag":"I","text":"Gross beta particle activity"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[51]","tag":"P","text":"Gross beta particle activity means the total radioactivity due to beta particle emission as inferred from measurements on a dry sample."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[52]/I[1]","tag":"I","text":"Haloacetic acids (five) (HAA5)"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[52]","tag":"P","text":"Haloacetic acids (five) (HAA5) mean the sum of the concentrations in milligrams per liter of the haloacetic acid compounds (monochloroacetic acid, dichloroacetic acid, trichloroacetic acid, monobromoacetic acid, and dibromoacetic acid), rounded to two significant figures after addition."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[53]/I[1]","tag":"I","text":"Halogen"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[53]","tag":"P","text":"Halogen means one of the chemical elements chlorine, bromine or iodine."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[54]/I[1]","tag":"I","text":"Hazard Index (HI)"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[54]","tag":"P","text":"Hazard Index (HI) is the sum of component hazard quotients (HQs), which are calculated by dividing the measured regulated PFAS component contaminant concentration in water (e.g., expressed as parts per trillion (ppt) or nanograms per liter (ng/l)) by the associated health-based water concentration (HBWC) expressed in the same units as the measured concentration (e.g., ppt or ng/l). For PFAS, a mixture Hazard Index greater than 1 (unitless) is an exceedance of the MCL."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[55]/I[1]","tag":"I","text":"Hazard quotient (HQ)"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[55]","tag":"P","text":"Hazard quotient (HQ) means the ratio of the measured concentration in drinking water to the health-based water concentration (HBWC)."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[56]/I[1]","tag":"I","text":"Health-based water concentration (HBWC)"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[56]","tag":"P","text":"Health-based water concentration (HBWC) means level below which there are no known or anticipated adverse health effects over a lifetime of exposure, including sensitive populations and life stages, and allows for an adequate margin of safety."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[57]/I[1]","tag":"I","text":"HFPO-DA"},{"kind":"other","selector":"DIV8[N=141.2]/P[57]/I[2]","tag":"I","text":"GenX chemicals"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[57]","tag":"P","text":"HFPO-DA or GenX chemicals means Chemical Abstract Service registration number 122499-17-6, chemical formula C6F11O3-, International Union of Pure and Applied Chemistry preferred name 2,3,3,3-tetrafluoro-2-(heptafluoropropoxy)propanoate, along with its conjugate acid and any salts, derivatives, isomers, or combinations thereof."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[58]/I[1]","tag":"I","text":"Initial compliance period"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[58]","tag":"P","text":"Initial compliance period means the first full three-year compliance period which begins at least 18 months after promulgation, except for contaminants listed at § 141.61(a) (19)-(21), (c) (19)-(33), and § 141.62(b) (11)-(15), initial compliance period means the first full three-year compliance period after promulgation for systems with 150 or more service connections (January 1993-December 1995), and first full three-year compliance period after the effective date of the regulation (January 1996-December 1998) for systems having fewer than 150 service connections."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[59]/I[1]","tag":"I","text":"Lake/reservoir"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[59]","tag":"P","text":"Lake/reservoir refers to a natural or man made basin or hollow on the Earth's surface in which water collects or is stored that may or may not have a current or single direction of flow."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[60]/I[1]","tag":"I","text":"Large water system,"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[60]","tag":"P","text":"Large water system, for the purpose of subpart I of this part only, means a water system that serves more than 50,000 persons."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[61]/I[1]","tag":"I","text":"Lead service line,"},{"kind":"other","selector":"DIV8[N=141.2]/P[61]/I[2]","tag":"I","text":"service line"},{"kind":"other","selector":"DIV8[N=141.2]/P[61]/I[3]","tag":"I","text":"service line"},{"kind":"other","selector":"DIV8[N=141.2]/P[61]/I[4]","tag":"I","text":"lead service line."}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[61]","tag":"P","text":"Lead service line, for the purpose of subpart I of this part only, means a service line that is made of lead or where a portion of the service line is made of lead. A lead-lined galvanized service line is defined as a lead service line."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[62]/I[1]","tag":"I","text":"Lead status unknown service line,"},{"kind":"other","selector":"DIV8[N=141.2]/P[62]/I[2]","tag":"I","text":"service line"},{"kind":"other","selector":"DIV8[N=141.2]/P[62]/I[3]","tag":"I","text":"lead service line, galvanized requiring replacement service line,"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[62]","tag":"P","text":"Lead status unknown service line, for the purpose of subpart I of this part only, means a service line whose pipe material has not been demonstrated to be a lead service line, galvanized requiring replacement service line, or a non-lead service line pursuant to § 141.84(a)(3)."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[63]/I[1]","tag":"I","text":"Legionella"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[63]","tag":"P","text":"Legionella means a genus of bacteria, some species of which have caused a type of pneumonia called Legionnaires Disease."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[64]/I[1]","tag":"I","text":"Level 1 assessment"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[64]","tag":"P","text":"Level 1 assessment is an evaluation to identify the possible presence of sanitary defects, defects in distribution system coliform monitoring practices, and (when possible) the likely reason that the system triggered the assessment. It is conducted by the system operator or owner. Minimum elements include review and identification of atypical events that could affect distributed water quality or indicate that distributed water quality was impaired; changes in distribution system maintenance and operation that could affect distributed water quality (including water storage); source and treatment considerations that bear on distributed water quality, where appropriate (e.g., whether a ground water system is disinfected); existing water quality monitoring data; and inadequacies in sample sites, sampling protocol, and sample processing. The system must conduct the assessment consistent with any State directives that tailor specific assessment elements with respect to the size and type of the system and the size, type, and characteristics of the distribution system."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[65]/I[1]","tag":"I","text":"Level 2 assessment"},{"kind":"other","selector":"DIV8[N=141.2]/P[65]/I[2]","tag":"I","text":"E. coli"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[65]","tag":"P","text":"Level 2 assessment is an evaluation to identify the possible presence of sanitary defects, defects in distribution system coliform monitoring practices, and (when possible) the likely reason that the system triggered the assessment. A Level 2 assessment provides a more detailed examination of the system (including the system's monitoring and operational practices) than does a Level 1 assessment through the use of more comprehensive investigation and review of available information, additional internal and external resources, and other relevant practices. It is conducted by an individual approved by the State, which may include the system operator. Minimum elements include review and identification of atypical events that could affect distributed water quality or indicate that distributed water quality was impaired; changes in distribution system maintenance and operation that could affect distributed water quality (including water storage); source and treatment considerations that bear on distributed water quality, where appropriate (e.g., whether a ground water system is disinfected); existing water quality monitoring data; and inadequacies in sample sites, sampling protocol, and sample processing. The system must conduct the assessment consistent with any State directives that tailor specific assessment elements with respect to the size and type of the system and the size, type, and characteristics of the distribution system. The system must comply with any expedited actions or additional actions required by the State in the case of an E. coli MCL violation."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[66]/I[1]","tag":"I","text":"Locational running annual average"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[66]","tag":"P","text":"Locational running annual average (LRAA) is the average of sample analytical results for samples taken at a particular monitoring location during the previous four calendar quarters."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[67]/I[1]","tag":"I","text":"Man-made beta particle and photon emitters"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[67]","tag":"P","text":"Man-made beta particle and photon emitters means all radionuclides emitting beta particles and/or photons listed in Maximum Permissible Body Burdens and Maximum Permissible Concentration of Radionuclides in Air or Water for Occupational Exposure, NBS Handbook 69, except the daughter products of thorium-232, uranium-235 and uranium-238."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[68]/I[1]","tag":"I","text":"Maximum contaminant level"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[68]","tag":"P","text":"Maximum contaminant level means the maximum permissible level of a contaminant in water which is delivered to any user of a public water system."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[69]/I[1]","tag":"I","text":"Maximum contaminant level goal"},{"kind":"other","selector":"DIV8[N=141.2]/P[69]/I[2]","tag":"I","text":"MCLG"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[69]","tag":"P","text":"Maximum contaminant level goal or MCLG means the maximum level of a contaminant in drinking water at which no known or anticipated adverse effect on the health of persons would occur, and which allows an adequate margin of safety. Maximum contaminant level goals are nonenforceable health goals."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[70]/I[1]","tag":"I","text":"Maximum residual disinfectant level (MRDL)"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[70]","tag":"P","text":"Maximum residual disinfectant level (MRDL) means a level of a disinfectant added for water treatment that may not be exceeded at the consumer's tap without an unacceptable possibility of adverse health effects. For chlorine and chloramines, a PWS is in compliance with the MRDL when the running annual average of monthly averages of samples taken in the distribution system, computed quarterly, is less than or equal to the MRDL. For chlorine dioxide, a PWS is in compliance with the MRDL when daily samples are taken at the entrance to the distribution system and no two consecutive daily samples exceed the MRDL. MRDLs are enforceable in the same manner as maximum contaminant levels under Section 1412 of the Safe Drinking Water Act. There is convincing evidence that addition of a disinfectant is necessary for control of waterborne microbial contaminants. Notwithstanding the MRDLs listed in § 141.65, operators may increase residual disinfectant levels of chlorine or chloramines (but not chlorine dioxide) in the distribution system to a level and for a time necessary to protect public health to address specific microbiological contamination problems caused by circumstances such as distribution line breaks, storm runoff events, source water contamination, or cross-connections."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[71]/I[1]","tag":"I","text":"Maximum residual disinfectant level goal (MRDLG)"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[71]","tag":"P","text":"Maximum residual disinfectant level goal (MRDLG) means the maximum level of a disinfectant added for water treatment at which no known or anticipated adverse effect on the health of persons would occur, and which allows an adequate margin of safety. MRDLGs are nonenforceable health goals and do not reflect the benefit of the addition of the chemical for control of waterborne microbial contaminants."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[72]/I[1]","tag":"I","text":"Maximum Total Trihalomethane Potential (MTP)"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[72]","tag":"P","text":"Maximum Total Trihalomethane Potential (MTP) means the maximum concentration of total trihalomethanes produced in a given water containing a disinfectant residual after 7 days at a temperature of 25 °C or above."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[73]/I[1]","tag":"I","text":"Medium water system,"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[73]","tag":"P","text":"Medium water system, for the purpose of subpart I of this part only, means a water system that serves greater than 10,000 persons and less than or equal to 50,000 persons."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[74]/I[1]","tag":"I","text":"Membrane filtration"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[74]","tag":"P","text":"Membrane filtration is a pressure or vacuum driven separation process in which particulate matter larger than 1 micrometer is rejected by an engineered barrier, primarily through a size-exclusion mechanism, and which has a measurable removal efficiency of a target organism that can be verified through the application of a direct integrity test. This definition includes the common membrane technologies of microfiltration, ultrafiltration, nanofiltration, and reverse osmosis."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[75]/I[1]","tag":"I","text":"Method detection limit (MDL)"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[75]","tag":"P","text":"Method detection limit (MDL) means the minimum concentration of a substance that can be measured and reported with 99 percent confidence that the analyte concentration is greater than zero and is determined from analysis of a sample in a given matrix containing the analyte."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[76]/I[1]","tag":"I","text":"Near the first service connection"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[76]","tag":"P","text":"Near the first service connection means at one of the 20 percent of all service connections in the entire system that are nearest the water supply treatment facility, as measured by water transport time within the distribution system."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[77]/I[1]","tag":"I","text":"Newly regulated public water system,"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[77]","tag":"P","text":"Newly regulated public water system, for the purpose of subpart I only, refers to either:"},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[78]/I[1]","tag":"I","text":"public water system"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[78]","tag":"P","text":"(1) An existing public water system that was not subject to National Primary Drinking Water Regulations in this part on October 16, 2024, because the system met the requirements of section 1411 of the Safe Drinking Water Act and § 141.3; or"},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[79]/I[1]","tag":"I","text":"public water system"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[79]","tag":"P","text":"(2) An existing water system that did not meet the definition of a public water system in § 141.2 on October 16, 2024. This term does not include existing water systems under new or restructured ownership or management."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[80]/I[1]","tag":"I","text":"Non-community water system"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[80]","tag":"P","text":"Non-community water system means a public water system that is not a community water system. A non-community water system is either a “transient non-community water system (TWS)” or a “non-transient non-community water system (NTNCWS).”"},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[81]/I[1]","tag":"I","text":"Non-transient non-community water system"},{"kind":"other","selector":"DIV8[N=141.2]/P[81]/I[2]","tag":"I","text":"NTNCWS"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[81]","tag":"P","text":"Non-transient non-community water system or NTNCWS means a public water system that is not a community water system and that regularly serves at least 25 of the same persons over 6 months per year."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[82]/I[1]","tag":"I","text":"Optimal corrosion control treatment (OCCT),"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[82]","tag":"P","text":"Optimal corrosion control treatment (OCCT), for the purpose of subpart I of this part only, means the corrosion control treatment that minimizes the lead and copper concentrations at users' taps while ensuring that the treatment does not cause the water system to violate any National Primary Drinking Water Regulations in this part."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[83]/I[1]","tag":"I","text":"Partial service line replacement,"},{"kind":"other","selector":"DIV8[N=141.2]/P[83]/I[2]","tag":"I","text":"lead service line"},{"kind":"other","selector":"DIV8[N=141.2]/P[83]/I[3]","tag":"I","text":"galvanized requiring replacement service line,"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[83]","tag":"P","text":"Partial service line replacement, for the purpose of subpart I of this part only, means replacement of any portion of a lead service line or galvanized requiring replacement service line, as defined in this section, that leaves in service any length of lead or galvanized requiring replacement service line upon completion of the work."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[84]/I[1]","tag":"I","text":"Performance evaluation sample"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[84]","tag":"P","text":"Performance evaluation sample means a reference sample provided to a laboratory for the purpose of demonstrating that the laboratory can successfully analyze the sample within limits of performance specified by the Agency. The true value of the concentration of the reference material is unknown to the laboratory at the time of the analysis."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[85]/I[1]","tag":"I","text":"Person"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[85]","tag":"P","text":"Person means an individual; corporation; company; association; partnership; municipality; or State, Federal, or tribal agency."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[86]/I[1]","tag":"I","text":"PFBS"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[86]","tag":"P","text":"PFBS means Chemical Abstract Service registration number 45187-15-3, chemical formula C4F9SO3-, perfluorobutane sulfonate, along with its conjugate acid and any salts, derivatives, isomers, or combinations thereof."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[87]/I[1]","tag":"I","text":"PFHxS"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[87]","tag":"P","text":"PFHxS means Chemical Abstract Service registration number 108427-53-8, chemical formula C6F13SO3-, perfluorohexane sulfonate, along with its conjugate acid and any salts, derivatives, isomers, or combinations thereof."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[88]/I[1]","tag":"I","text":"PFNA"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[88]","tag":"P","text":"PFNA means Chemical Abstract Service registration number 72007-68-2, chemical formula C9F17O2-, perfluorononanoate, along with its conjugate acid and any salts, derivatives, isomers, or combinations thereof."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[89]/I[1]","tag":"I","text":"PFOA"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[89]","tag":"P","text":"PFOA means Chemical Abstract Service registration number 45285-51-6, chemical formula C8F15O2-, perfluorooctanoate, along with its conjugate acid and any salts, derivatives, isomers, or combinations thereof."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[90]/I[1]","tag":"I","text":"PFOS"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[90]","tag":"P","text":"PFOS means Chemical Abstract Service registration number 45298-90-6, chemical formula C8F17SO3-, perfluorooctanesulfonate, along with its conjugate acid and any salts, derivatives, isomers, or combinations thereof."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[91]/I[1]","tag":"I","text":"Picocurie (pCi)"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[91]","tag":"P","text":"Picocurie (pCi) means the quantity of radioactive material producing 2.22 nuclear transformations per minute."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[92]/I[1]","tag":"I","text":"Pitcher filter"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[92]","tag":"P","text":"Pitcher filter means a non-plumbed water filtration device, which consists of a gravity fed water filtration cartridge and a filtered drinking water reservoir, that is certified by an American National Standards Institute accredited certifier to reduce lead in drinking water."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[93]/I[1]","tag":"I","text":"Plant intake"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[93]","tag":"P","text":"Plant intake refers to the works or structures at the head of a conduit through which water is diverted from a source (e.g., river or lake) into the treatment plant."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[94]/I[1]","tag":"I","text":"Point of disinfectant application"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[94]","tag":"P","text":"Point of disinfectant application is the point where the disinfectant is applied and water downstream of that point is not subject to recontamination by surface water runoff."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[95]/I[1]","tag":"I","text":"Point-of-entry treatment device (POE)"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[95]","tag":"P","text":"Point-of-entry treatment device (POE) is a treatment device applied to the drinking water entering a house or building for the purpose of reducing contaminants in the drinking water distributed throughout the house or building."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[96]/I[1]","tag":"I","text":"Point-of-use treatment device or point of use device (POU)"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[96]","tag":"P","text":"Point-of-use treatment device or point of use device (POU) is a water treatment device physically installed or connected to a single fixture, outlet, or tap to reduce or remove contaminants in drinking water. For the purposes of subpart I of this part, it must be certified by an American National Standards Institute accredited certifier to reduce lead in drinking water."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[97]/I[1]","tag":"I","text":"Practical quantitation limit (PQL)"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[97]","tag":"P","text":"Practical quantitation limit (PQL) means the minimum concentration of an analyte (substance) that can be measured with a high degree of confidence that the analyte is present at or above that concentration."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[98]/I[1]","tag":"I","text":"Presedimentation"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[98]","tag":"P","text":"Presedimentation is a preliminary treatment process used to remove gravel, sand and other particulate material from the source water through settling before the water enters the primary clarification and filtration processes in a treatment plant."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[99]/I[1]","tag":"I","text":"Pre-stagnation flushing"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[99]","tag":"P","text":"Pre-stagnation flushing is the opening of tap(s) to flush standing water from plumbing prior to the minimum 6-hour stagnation period in anticipation of lead and copper tap sampling under subpart I of this part."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[100]/I[1]","tag":"I","text":"Public water system"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[100]","tag":"P","text":"Public water system means a system for the provision to the public of water for human consumption through pipes or, after August 5, 1998, other constructed conveyances, if such system has at least fifteen service connections or regularly serves an average of at least twenty-five individuals daily at least 60 days out of the year. Such term includes: any collection, treatment, storage, and distribution facilities under control of the operator of such system and used primarily in connection with such system; and any collection or pretreatment storage facilities not under such control which are used primarily in connection with such system. Such term does not include any “special irrigation district.” A public water system is either a “community water system” or a “noncommunity water system.”"},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[101]/I[1]","tag":"I","text":"Rem"},{"kind":"other","selector":"DIV8[N=141.2]/P[101]/FR[1]","tag":"FR","text":"1/1000"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[101]","tag":"P","text":"Rem means the unit of dose equivalent from ionizing radiation to the total body or any internal organ or organ system. A “millirem (mrem)” is 1/1000 of a rem."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[102]/I[1]","tag":"I","text":"Repeat compliance period"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[102]","tag":"P","text":"Repeat compliance period means any subsequent compliance period after the initial compliance period."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[103]/I[1]","tag":"I","text":"Residual disinfectant concentration"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[103]","tag":"P","text":"Residual disinfectant concentration (“C” in CT calculations) means the concentration of disinfectant measured in mg/l in a representative sample of water."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[104]/I[1]","tag":"I","text":"Sanitary defect"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[104]","tag":"P","text":"Sanitary defect is a defect that could provide a pathway of entry for microbial contamination into the distribution system or that is indicative of a failure or imminent failure in a barrier that is already in place."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[105]/I[1]","tag":"I","text":"Sanitary survey"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[105]","tag":"P","text":"Sanitary survey means an onsite review of the water source, facilities, equipment, operation and maintenance of a public water system for the purpose of evaluating the adequacy of such source, facilities, equipment, operation and maintenance for producing and distributing safe drinking water."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[106]/I[1]","tag":"I","text":"School,"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[106]","tag":"P","text":"School, for the purpose of subpart I of this part only, means any building(s) associated with public, private, or charter institutions that primarily provides teaching and learning for elementary or secondary students."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[107]/I[1]","tag":"I","text":"Seasonal system"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[107]","tag":"P","text":"Seasonal system is a non-community water system that is not operated as a public water system on a year-round basis and starts up and shuts down at the beginning and end of each operating season."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[108]/I[1]","tag":"I","text":"Secondary school,"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[108]","tag":"P","text":"Secondary school, for the purpose of subpart I of this part only, means a school comprising any span of grades beginning with the next grade following an elementary school (usually 7, 8, or 9) and ending with grade 12. Secondary schools include both junior high schools and senior high schools and typically span grades 7 through 12."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[109]/I[1]","tag":"I","text":"Sedimentation"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[109]","tag":"P","text":"Sedimentation means a process for removal of solids before filtration by gravity or separation."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[110]/I[1]","tag":"I","text":"Service connection,"},{"kind":"other","selector":"DIV8[N=141.2]/P[110]/I[2]","tag":"I","text":"public water system,"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[110]","tag":"P","text":"Service connection, as used in the definition of public water system, does not include a connection to a system that delivers water by a constructed conveyance other than a pipe if:"},{"kind":"paragraph","selector":"DIV8[N=141.2]/P[111]","tag":"P","text":"(1) The water is used exclusively for purposes other than residential uses (consisting of drinking, bathing, and cooking, or other similar uses);"},{"kind":"paragraph","selector":"DIV8[N=141.2]/P[112]","tag":"P","text":"(2) The State determines that alternative water to achieve the equivalent level of public health protection provided by the applicable national primary drinking water regulation is provided for residential or similar uses for drinking and cooking; or"},{"kind":"paragraph","selector":"DIV8[N=141.2]/P[113]","tag":"P","text":"(3) The State determines that the water provided for residential or similar uses for drinking, cooking, and bathing is centrally treated or treated at the point of entry by the provider, a pass-through entity, or the user to achieve the equivalent level of protection provided by the applicable national primary drinking water regulations."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[114]/I[1]","tag":"I","text":"Service line,"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[114]","tag":"P","text":"Service line, for the purpose of subpart I of this part only, means a portion of pipe that connects the water main (or other conduit for distributing water to individual consumers or groups of consumers) to the building inlet. Where a building is not present, the service line connects the water main (or other conduit for distributing water to individual consumers or groups of consumers) to the outlet."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[115]/I[1]","tag":"I","text":"Single family structure,"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[115]","tag":"P","text":"Single family structure, for the purpose of subpart I of this part only, means a building constructed as a single-family residence that is currently used as either a residence or a place of business."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[116]/I[1]","tag":"I","text":"Slow sand filtration"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[116]","tag":"P","text":"Slow sand filtration means a process involving passage of raw water through a bed of sand at low velocity (generally less than 0.4 m/h) resulting in substantial particulate removal by physical and biological mechanisms."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[117]/I[1]","tag":"I","text":"Small water system,"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[117]","tag":"P","text":"Small water system, for the purpose of subpart I of this part only, means a water system that serves 10,000 persons or fewer."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[118]/I[1]","tag":"I","text":"Special irrigation district"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[118]","tag":"P","text":"Special irrigation district means an irrigation district in existence prior to May 18, 1994 that provides primarily agricultural service through a piped water system with only incidental residential or similar use where the system or the residential or similar users of the system comply with the exclusion provisions in section 1401(4)(B)(i)(II) or (III)."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[119]/I[1]","tag":"I","text":"Standard sample"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[119]","tag":"P","text":"Standard sample means the aliquot of finished drinking water that is examined for the presence of coliform bacteria."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[120]/I[1]","tag":"I","text":"State"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[120]","tag":"P","text":"State means the agency of the State or Tribal government which has jurisdiction over public water systems. During any period when a State or Tribal government does not have primary enforcement responsibility pursuant to section 1413 of the Act, the term “State” means the Regional Administrator, U.S. Environmental Protection Agency."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[121]/I[1]","tag":"I","text":"Subpart H systems"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[121]","tag":"P","text":"Subpart H systems means public water systems using surface water or ground water under the direct influence of surface water as a source that are subject to the requirements of subpart H of this part."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[122]/I[1]","tag":"I","text":"Supplier of water"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[122]","tag":"P","text":"Supplier of water means any person who owns or operates a public water system."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[123]/I[1]","tag":"I","text":"Surface water"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[123]","tag":"P","text":"Surface water means all water which is open to the atmosphere and subject to surface runoff."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[124]/I[1]","tag":"I","text":"SUVA"},{"kind":"other","selector":"DIV8[N=141.2]/P[124]/E[1]","tag":"E","text":"254"},{"kind":"other","selector":"DIV8[N=141.2]/P[124]/SU[1]","tag":"SU","text":"= 1"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[124]","tag":"P","text":"SUVA means Specific Ultraviolet Absorption at 254 nanometers (nm), an indicator of the humic content of water. It is a calculated parameter obtained by dividing a sample's ultraviolet absorption at a wavelength of 254 nm (UV 254) (in m = 1) by its concentration of dissolved organic carbon (DOC) (in mg/L)."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[125]/I[1]","tag":"I","text":"System with a single service connection"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[125]","tag":"P","text":"System with a single service connection means a system which supplies drinking water to consumers via a single service line."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[126]/I[1]","tag":"I","text":"System without corrosion control treatment,"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[126]","tag":"P","text":"System without corrosion control treatment, for the purpose of subpart I of this part, means a water system that does not have or purchases all of its water from a system that does not have:"},{"kind":"paragraph","selector":"DIV8[N=141.2]/P[127]","tag":"P","text":"(1) An optimal corrosion control treatment approved by the State; or"},{"kind":"paragraph","selector":"DIV8[N=141.2]/P[128]","tag":"P","text":"(2) Any pH adjustment, alkalinity adjustment, and/or corrosion inhibitor addition resulting from other water quality adjustments as part of its treatment train infrastructure."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[129]/I[1]","tag":"I","text":"Tap monitoring period,"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[129]","tag":"P","text":"Tap monitoring period, for the purpose of subpart I of this part only, means the period of time during which each water system must conduct tap sampling for lead and copper analysis. The applicable tap monitoring period is determined by lead and copper concentrations in tap samples. The length of the tap monitoring period can range from six months to nine years."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[130]/I[1]","tag":"I","text":"Tap sampling period,"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[130]","tag":"P","text":"Tap sampling period, for the purpose of subpart I of this part only, means the time period, within a tap monitoring period, during which the water system is required to collect samples for lead and copper analysis."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[131]/I[1]","tag":"I","text":"Tap sampling protocol"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[131]","tag":"P","text":"Tap sampling protocol means the method for collecting tap samples pursuant to § 141.86(b)."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[132]/I[1]","tag":"I","text":"Too numerous to count"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[132]","tag":"P","text":"Too numerous to count means that the total number of bacterial colonies exceeds 200 on a 47-mm diameter membrane filter used for coliform detection."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[133]/I[1]","tag":"I","text":"Total Organic Carbon (TOC)"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[133]","tag":"P","text":"Total Organic Carbon (TOC) means total organic carbon in mg/L measured using heat, oxygen, ultraviolet irradiation, chemical oxidants, or combinations of these oxidants that convert organic carbon to carbon dioxide, rounded to two significant figures."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[134]/I[1]","tag":"I","text":"Total trihalomethanes"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[134]","tag":"P","text":"Total trihalomethanes (TTHM) means the sum of the concentration in milligrams per liter of the trihalomethane compounds (trichloromethane [chloroform], dibromochloromethane, bromodichloromethane and tribromomethane [bromoform]), rounded to two significant figures."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[135]/I[1]","tag":"I","text":"Transient non-community water system"},{"kind":"other","selector":"DIV8[N=141.2]/P[135]/I[2]","tag":"I","text":"TWS"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[135]","tag":"P","text":"Transient non-community water system or TWS means a non-community water system that does not regularly serve at least 25 of the same persons over six months per year."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[136]/I[1]","tag":"I","text":"Trihalomethane"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[136]","tag":"P","text":"Trihalomethane (THM) means one of the family of organic compounds, named as derivatives of methane, wherein three of the four hydrogen atoms in methane are each substituted by a halogen atom in the molecular structure."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[137]/I[1]","tag":"I","text":"Two-stage lime softening"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[137]","tag":"P","text":"Two-stage lime softening is a process in which chemical addition and hardness precipitation occur in each of two distinct unit clarification processes in series prior to filtration."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[138]/I[1]","tag":"I","text":"Uncovered finished water storage facility"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[138]","tag":"P","text":"Uncovered finished water storage facility is a tank, reservoir, or other facility used to store water that will undergo no further treatment to reduce microbial pathogens except residual disinfection and is directly open to the atmosphere."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[139]/I[1]","tag":"I","text":"Virus"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[139]","tag":"P","text":"Virus means a virus of fecal origin which is infectious to humans by waterborne transmission."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[140]/I[1]","tag":"I","text":"Waterborne disease outbreak"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[140]","tag":"P","text":"Waterborne disease outbreak means the significant occurrence of acute infectious illness, epidemiologically associated with the ingestion of water from a public water system which is deficient in treatment, as determined by the appropriate local or State agency."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[141]/I[1]","tag":"I","text":"Wholesale system"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[141]","tag":"P","text":"Wholesale system is a public water system that treats source water as necessary to produce finished water and then delivers some or all of that finished water to another public water system. Delivery may be through a direct connection or through the distribution system of one or more consecutive systems."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[142]/I[1]","tag":"I","text":"Wide-mouth bottles,"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[142]","tag":"P","text":"Wide-mouth bottles, for the purpose of subpart I of this part only, means bottles one liter in volume that have a mouth with an inner diameter that measures at least 40 millimeters wide."},{"kind":"citation","selector":"DIV8[N=141.2]/CITA[1]","tag":"CITA","text":"[40 FR 59570, Dec. 24, 1975]"},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/EDNOTE[1]/HED[1]","tag":"HED","text":"Editorial Note:"},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/EDNOTE[1]/PSPACE[1]/E[1]","tag":"E","text":"Federal Register"},{"kind":"other","selector":"DIV8[N=141.2]/EDNOTE[1]/PSPACE[1]/I[1]","tag":"I","text":"www.govinfo.gov."}],"kind":"other","selector":"DIV8[N=141.2]/EDNOTE[1]/PSPACE[1]","tag":"PSPACE"}],"kind":"other","selector":"DIV8[N=141.2]/EDNOTE[1]","tag":"EDNOTE"}],"kind":"section","selector":"DIV8[N=141.2]","tag":"DIV8"}}
