{"canonical_sha256":"7b5a4622b079d0fe289a6e78d29e47833d386b48731b4e951cfa6d202c1bbe99","cli_session_id":"b67e789f-d0f4-447f-8a61-df54a20caa92","model":"claude-sonnet-5","raw_response":"```json\n{\n  \"section_number\": \"141.132\",\n  \"page_proposals\": [\n    {\"candidate_page_id\": \"general-monitoring-requirements\", \"topic\": \"General conditions for Subpart V monitoring, monitoring violations, and data eligibility\", \"rationale\": \"Groups the umbrella rules that govern how all Subpart V monitoring must be conducted and scored for compliance\", \"citations\": [\"141.132(a)(1)\", \"141.132(a)(2)\", \"141.132(a)(3)\", \"141.132(a)(4)\", \"141.132(a)(5)\"]},\n    {\"candidate_page_id\": \"tthm-haa5-routine-monitoring-table\", \"topic\": \"TTHM and HAA5 routine sampling frequency and location by system type\", \"rationale\": \"The routine monitoring table is the core operator reference for how often and where to sample for TTHM/HAA5\", \"citations\": [\"141.132(b)(1)(i)\"]},\n    {\"candidate_page_id\": \"tthm-haa5-reduced-monitoring-table\", \"topic\": \"TTHM and HAA5 reduced monitoring eligibility criteria and resulting frequency\", \"rationale\": \"Separate table governs when systems may reduce TTHM/HAA5 sampling and to what schedule\", \"citations\": [\"141.132(b)(1)(ii)\"]},\n    {\"candidate_page_id\": \"source-water-toc-monitoring-for-reduced-tthm-haa5\", \"topic\": \"Source water TOC monitoring required to qualify for and remain on reduced TTHM/HAA5 monitoring\", \"rationale\": \"TOC sampling is a prerequisite/ongoing condition for the reduced monitoring pathway and is easy to overlook\", \"citations\": [\"141.132(b)(1)(iii)\"]},\n    {\"candidate_page_id\": \"tthm-haa5-monitoring-frequency-adjustments\", \"topic\": \"Rules for moving between reduced, routine, and increased TTHM/HAA5 monitoring based on measured levels\", \"rationale\": \"Consolidates the trigger levels that shift a system's monitoring tier\", \"citations\": [\"141.132(b)(1)(iv)\", \"141.132(b)(1)(v)\", \"141.132(b)(1)(vi)\"]},\n    {\"candidate_page_id\": \"chlorite-monitoring-requirements\", \"topic\": \"Chlorite monitoring for chlorine dioxide systems: daily, monthly, additional, and reduced schedules\", \"rationale\": \"Chlorite has its own distinct entrance/distribution monitoring structure separate from TTHM/HAA5\", \"citations\": [\"141.132(b)(2)\", \"141.132(b)(2)(i)(A)\", \"141.132(b)(2)(i)(B)\", \"141.132(b)(2)(ii)\", \"141.132(b)(2)(iii)(A)\", \"141.132(b)(2)(iii)(B)\"]},\n    {\"candidate_page_id\": \"bromate-monitoring-requirements\", \"topic\": \"Bromate monitoring for ozone systems: routine and time-limited/current reduced monitoring pathways\", \"rationale\": \"Bromate monitoring has a historical (pre-2009) and current (post-2009) reduced monitoring rule that operators must not confuse\", \"citations\": [\"141.132(b)(3)(i)\", \"141.132(b)(3)(ii)(A)\", \"141.132(b)(3)(ii)(B)\"]},\n    {\"candidate_page_id\": \"chlorine-chloramine-residual-monitoring\", \"topic\": \"Residual disinfectant (chlorine/chloramine) monitoring tied to total coliform sampling\", \"rationale\": \"Ties disinfectant residual monitoring location/timing to coliform sampling rules and states it cannot be reduced\", \"citations\": [\"141.132(c)(1)(i)\", \"141.132(c)(1)(ii)\"]},\n    {\"candidate_page_id\": \"chlorine-dioxide-residual-monitoring\", \"topic\": \"Chlorine dioxide residual monitoring: routine, additional distribution sampling, and no reduction\", \"rationale\": \"Distinct entrance/distribution sampling logic depending on booster chlorination presence\", \"citations\": [\"141.132(c)(2)(i)\", \"141.132(c)(2)(ii)\", \"141.132(c)(2)(iii)\"]},\n    {\"candidate_page_id\": \"dbp-precursor-toc-monitoring\", \"topic\": \"Disinfection byproduct precursor (TOC/alkalinity) monitoring for conventional filtration systems\", \"rationale\": \"Paired source/treated water TOC and alkalinity sampling with a defined reduced-monitoring threshold\", \"citations\": [\"141.132(d)(1)\", \"141.132(d)(2)\"]},\n    {\"candidate_page_id\": \"bromide-monitoring-for-reduced-bromate\", \"topic\": \"Ongoing source water bromide monitoring required to remain on reduced bromate monitoring\", \"rationale\": \"Separate standalone provision that reiterates a bromide-based eligibility condition for reduced bromate monitoring\", \"citations\": [\"141.132(e)\"]},\n    {\"candidate_page_id\": \"monitoring-plan-requirements\", \"topic\": \"Required content, availability, and submission of the system's Subpart V monitoring plan\", \"rationale\": \"Administrative/planning requirement distinct from sampling frequency provisions, including the 3,300-person submission threshold\", \"citations\": [\"141.132(f)\", \"141.132(f)(1)\", \"141.132(f)(2)\", \"141.132(f)(3)\"]}\n  ],\n  \"quotes\": [\n    {\"candidate_quote_id\": \"q1\", \"selector\": \"DIV8[N=141.132]/P[1]\", \"exact_text\": \"(a) General requirements. (1) Systems must take all samples during normal operating conditions.\"},\n    {\"candidate_quote_id\": \"q2\", \"selector\": \"DIV8[N=141.132]/P[6]\", \"exact_text\": \"(b) Monitoring requirements for disinfection byproducts—(1) TTHMs and HAA5—(i) Routine monitoring. Systems must monitor at the frequency indicated in the following table:\"},\n    {\"candidate_quote_id\": \"q3\", \"selector\": \"DIV8[N=141.132]/DIV[1]/DIV[1]/TABLE[1]/TR[2]/TD[2]\", \"exact_text\": \"Four water samples per quarter per treatment plant\"},\n    {\"candidate_quote_id\": \"q4\", \"selector\": \"DIV8[N=141.132]/DIV[1]/DIV[1]/TABLE[1]/TR[2]/TD[3]\", \"exact_text\": \"At least 25 percent of all samples collected each quarter at locations representing maximum residence time. Remaining samples taken at locations representative of at least average residence time in the distribution system and representing the entire distribution system, taking into account number of persons served, different sources of water, and different treatment methods. 1\"},\n    {\"candidate_quote_id\": \"q5\", \"selector\": \"DIV8[N=141.132]/DIV[1]/DIV[1]/TABLE[1]/TR[3]/TD[2]\", \"exact_text\": \"One water sample per quarter per treatment plant\"},\n    {\"candidate_quote_id\": \"q6\", \"selector\": \"DIV8[N=141.132]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[2]\", \"exact_text\": \"One sample per year per treatment plant during month of warmest water temperature.\"},\n    {\"candidate_quote_id\": \"q7\", \"selector\": \"DIV8[N=141.132]/DIV[1]/DIV[1]/TABLE[1]/TR[5]/TD[2]\", \"exact_text\": \"One water sample per quarter per treatment plant 2\"},\n    {\"candidate_quote_id\": \"q8\", \"selector\": \"DIV8[N=141.132]/DIV[1]/DIV[1]/TABLE[1]/TR[6]/TD[2]\", \"exact_text\": \"One sample per year per treatment plant 2 during month of warmest water temperature.\"},\n    {\"candidate_quote_id\": \"q9\", \"selector\": \"DIV8[N=141.132]/DIV[2]/DIV[1]/TABLE[1]/TR[2]/TD[2]\", \"exact_text\": \"TTHM annual average ≤0.040 mg/L and HAA5 annual average ≤0.030 mg/L\"},\n    {\"candidate_quote_id\": \"q10\", \"selector\": \"DIV8[N=141.132]/DIV[2]/DIV[1]/TABLE[1]/TR[2]/TD[1]\", \"exact_text\": \"Subpart H system serving at least 10,000 persons which has a source water annual average TOC level, before any treatment, ≤4.0 mg/L\"},\n    {\"candidate_quote_id\": \"q11\", \"selector\": \"DIV8[N=141.132]/DIV[2]/DIV[1]/TABLE[1]/TR[2]/TD[3]\", \"exact_text\": \"One sample per treatment plant per quarter at distribution system location reflecting maximum residence time.\"},\n    {\"candidate_quote_id\": \"q12\", \"selector\": \"DIV8[N=141.132]/DIV[2]/DIV[1]/TABLE[1]/TR[5]/TD[2]\", \"exact_text\": \"TTHM annual average ≤0.040 mg/L and HAA5 annual average ≤0.030 mg/L for two consecutive years OR TTHM annual average ≤0.020 mg/L and HAA5 annual average ≤0.015 mg/L for one year\"},\n    {\"candidate_quote_id\": \"q13\", \"selector\": \"DIV8[N=141.132]/DIV[2]/DIV[1]/TABLE[1]/TR[5]/TD[3]\", \"exact_text\": \"One sample per treatment plant per three year monitoring cycle at distribution system location reflecting maximum residence time during month of warmest water temperature, with the three-year cycle beginning on January 1 following quarter in which system qualifies for reduced monitoring.\"},\n    {\"candidate_quote_id\": \"q14\", \"selector\": \"DIV8[N=141.132]/P[8]\", \"exact_text\": \"the source water TOC running annual average must be ≤4.0 mg/L (based on the most recent four quarters of monitoring) on a continuing basis at each treatment plant to reduce or remain on reduced monitoring for TTHM and HAA5.\"},\n    {\"candidate_quote_id\": \"q15\", \"selector\": \"DIV8[N=141.132]/P[9]\", \"exact_text\": \"as long as the average of all samples taken in the year (for systems which must monitor quarterly) or the result of the sample (for systems which must monitor no more frequently than annually) is no more than 0.060 mg/L and 0.045 mg/L for TTHMs and HAA5, respectively.\"},\n    {\"candidate_quote_id\": \"q16\", \"selector\": \"DIV8[N=141.132]/P[9]\", \"exact_text\": \"if either the TTHM annual average is >0.080 mg/L or the HAA5 annual average is >0.060 mg/L, the system must go to the increased monitoring identified in paragraph (b)(1)(i) of this section\"},\n    {\"candidate_quote_id\": \"q17\", \"selector\": \"DIV8[N=141.132]/P[10]\", \"exact_text\": \"Systems on increased monitoring may return to routine monitoring if, after at least one year of monitoring their TTHM annual average is ≤0.060 mg/L and their HAA5 annual average is ≤0.045 mg/L.\"},\n    {\"candidate_quote_id\": \"q18\", \"selector\": \"DIV8[N=141.132]/P[12]\", \"exact_text\": \"Community and nontransient noncommunity water systems using chlorine dioxide, for disinfection or oxidation, must conduct monitoring for chlorite.\"},\n    {\"candidate_quote_id\": \"q19\", \"selector\": \"DIV8[N=141.132]/P[13]\", \"exact_text\": \"Systems must take daily samples at the entrance to the distribution system. For any daily sample that exceeds the chlorite MCL, the system must take additional samples in the distribution system the following day at the locations required by paragraph (b)(2)(ii) of this section, in addition to the sample required at the entrance to the distribution system.\"},\n    {\"candidate_quote_id\": \"q20\", \"selector\": \"DIV8[N=141.132]/P[14]\", \"exact_text\": \"Systems must take a three-sample set each month in the distribution system. The system must take one sample at each of the following locations: near the first customer, at a location representative of average residence time, and at a location reflecting maximum residence time in the distribution system.\"},\n    {\"candidate_quote_id\": \"q21\", \"selector\": \"DIV8[N=141.132]/P[16]\", \"exact_text\": \"Chlorite monitoring at the entrance to the distribution system required by paragraph (b)(2)(i)(A) of this section may not be reduced.\"},\n    {\"candidate_quote_id\": \"q22\", \"selector\": \"DIV8[N=141.132]/P[17]\", \"exact_text\": \"Chlorite monitoring in the distribution system required by paragraph (b)(2)(i)(B) of this section may be reduced to one three-sample set per quarter after one year of monitoring where no individual chlorite sample taken in the distribution system under paragraph (b)(2)(i)(B) of this section has exceeded the chlorite MCL and the system has not been required to conduct monitoring under paragraph (b)(2)(ii) of this section.\"},\n    {\"candidate_quote_id\": \"q23\", \"selector\": \"DIV8[N=141.132]/P[18]\", \"exact_text\": \"Community and nontransient noncommunity systems using ozone, for disinfection or oxidation, must take one sample per month for each treatment plant in the system using ozone.\"},\n    {\"candidate_quote_id\": \"q24\", \"selector\": \"DIV8[N=141.132]/P[19]\", \"exact_text\": \"systems required to analyze for bromate may reduce monitoring from monthly to quarterly, if the system's average source water bromide concentration is less than 0.05 mg/L based on representative monthly bromide measurements for one year.\"},\n    {\"candidate_quote_id\": \"q25\", \"selector\": \"DIV8[N=141.132]/P[20]\", \"exact_text\": \"A system required to analyze for bromate may reduce monitoring from monthly to quarterly, if the system's running annual average bromate concentration is ≤0.0025 mg/L based on monthly bromate measurements under paragraph (b)(3)(i) of this section for the most recent four quarters, with samples analyzed using Method 317.0 Revision 2.0, 326.0 or 321.8.\"},\n    {\"candidate_quote_id\": \"q26\", \"selector\": \"DIV8[N=141.132]/P[21]\", \"exact_text\": \"Until March 31, 2016, community and non-transient non-community water systems that use chlorine or chloramines must measure the residual disinfectant level in the distribution system at the same point in the distribution system and at the same time as total coliforms are sampled, as specified in § 141.21.\"},\n    {\"candidate_quote_id\": \"q27\", \"selector\": \"DIV8[N=141.132]/P[22]\", \"exact_text\": \"Monitoring may not be reduced.\"},\n    {\"candidate_quote_id\": \"q28\", \"selector\": \"DIV8[N=141.132]/P[23]\", \"exact_text\": \"Community, nontransient noncommunity, and transient noncommunity water systems that use chlorine dioxide for disinfection or oxidation must take daily samples at the entrance to the distribution system.\"},\n    {\"candidate_quote_id\": \"q29\", \"selector\": \"DIV8[N=141.132]/P[25]\", \"exact_text\": \"Chlorine dioxide monitoring may not be reduced.\"},\n    {\"candidate_quote_id\": \"q30\", \"selector\": \"DIV8[N=141.132]/P[26]\", \"exact_text\": \"Subpart H systems which use conventional filtration treatment (as defined in § 141.2) must monitor each treatment plant for TOC no later than the point of combined filter effluent turbidity monitoring and representative of the treated water.\"},\n    {\"candidate_quote_id\": \"q31\", \"selector\": \"DIV8[N=141.132]/P[27]\", \"exact_text\": \"Subpart H systems with an average treated water TOC of less than 2.0 mg/L for two consecutive years, or less than 1.0 mg/L for one year, may reduce monitoring for both TOC and alkalinity to one paired sample and one source water alkalinity sample per plant per quarter.\"},\n    {\"candidate_quote_id\": \"q32\", \"selector\": \"DIV8[N=141.132]/P[28]\", \"exact_text\": \"Systems required to analyze for bromate may reduce bromate monitoring from monthly to once per quarter, if the system demonstrates that the average source water bromide concentration is less than 0.05 mg/L based upon representative monthly measurements for one year.\"},\n    {\"candidate_quote_id\": \"q33\", \"selector\": \"DIV8[N=141.132]/P[29]\", \"exact_text\": \"Each system required to monitor under this subpart must develop and implement a monitoring plan.\"},\n    {\"candidate_quote_id\": \"q34\", \"selector\": \"DIV8[N=141.132]/P[29]\", \"exact_text\": \"All Subpart H systems serving more than 3300 people must submit a copy of the monitoring plan to the State no later than the date of the first report required under § 141.134.\"},\n    {\"candidate_quote_id\": \"q35\", \"selector\": \"DIV8[N=141.132]/P[3]\", \"exact_text\": \"Failure to monitor in accordance with the monitoring plan required under paragraph (f) of this section is a monitoring violation.\"},\n    {\"candidate_quote_id\": \"q36\", \"selector\": \"DIV8[N=141.132]/P[4]\", \"exact_text\": \"Failure to monitor will be treated as a violation for the entire period covered by the annual average where compliance is based on a running annual average of monthly or quarterly samples or averages and the system's failure to monitor makes it impossible to determine compliance with MCLs or MRDLs.\"},\n    {\"candidate_quote_id\": \"q37\", \"selector\": \"DIV8[N=141.132]/P[5]\", \"exact_text\": \"Systems may use only data collected under the provisions of this subpart to qualify for reduced monitoring.\"}\n  ],\n  \"claims\": [\n    {\"candidate_claim_id\": \"c1\", \"kind\": \"table-cell\", \"subject\": \"TTHM/HAA5 routine monitoring — Subpart H system serving ≥10,000 persons\", \"relation\": \"requires-monitoring\", \"value\": \"Four water samples per quarter per treatment plant\", \"unit\": null, \"conditions\": [\"Subpart H system serving at least 10,000 persons\"], \"supporting_quotes\": [\"q3\"]},\n    {\"candidate_claim_id\": \"c2\", \"kind\": \"table-cell\", \"subject\": \"TTHM/HAA5 routine sample location — Subpart H system serving ≥10,000 persons\", \"relation\": \"requires-monitoring\", \"value\": \"At least 25 percent of all samples collected each quarter at locations representing maximum residence time. Remaining samples taken at locations representative of at least average residence time in the distribution system and representing the entire distribution system, taking into account number of persons served, different sources of water, and different treatment methods. 1\", \"unit\": null, \"conditions\": [\"Subpart H system serving at least 10,000 persons\"], \"supporting_quotes\": [\"q4\"]},\n    {\"candidate_claim_id\": \"c3\", \"kind\": \"table-cell\", \"subject\": \"TTHM/HAA5 routine monitoring — Subpart H system serving 500–9,999 persons\", \"relation\": \"requires-monitoring\", \"value\": \"One water sample per quarter per treatment plant\", \"unit\": null, \"conditions\": [\"Subpart H system serving from 500 to 9,999 persons\"], \"supporting_quotes\": [\"q5\"]},\n    {\"candidate_claim_id\": \"c4\", \"kind\": \"table-cell\", \"subject\": \"TTHM/HAA5 routine monitoring — Subpart H system serving <500 persons\", \"relation\": \"requires-monitoring\", \"value\": \"One sample per year per treatment plant during month of warmest water temperature.\", \"unit\": null, \"conditions\": [\"Subpart H system serving fewer than 500 persons\"], \"supporting_quotes\": [\"q6\"]},\n    {\"candidate_claim_id\": \"c5\", \"kind\": \"table-cell\", \"subject\": \"TTHM/HAA5 routine monitoring — ground water system, chemical disinfectant, ≥10,000 persons\", \"relation\": \"requires-monitoring\", \"value\": \"One water sample per quarter per treatment plant 2\", \"unit\": null, \"conditions\": [\"system using only ground water not under direct influence of surface water using chemical disinfectant and serving at least 10,000 persons\"], \"supporting_quotes\": [\"q7\"]},\n    {\"candidate_claim_id\": \"c6\", \"kind\": \"table-cell\", \"subject\": \"TTHM/HAA5 routine monitoring — ground water system, chemical disinfectant, <10,000 persons\", \"relation\": \"requires-monitoring\", \"value\": \"One sample per year per treatment plant 2 during month of warmest water temperature.\", \"unit\": null, \"conditions\": [\"system using only ground water not under direct influence of surface water using chemical disinfectant and serving fewer than 10,000 persons\"], \"supporting_quotes\": [\"q8\"]},\n    {\"candidate_claim_id\": \"c7\", \"kind\": \"numeric\", \"subject\": \"Source water TOC (before treatment) — reduced monitoring eligibility\", \"relation\": \"compliance-basis\", \"value\": \"4.0\", \"unit\": \"mg/L\", \"conditions\": [\"Subpart H system serving at least 10,000 persons\", \"annual average\"], \"supporting_quotes\": [\"q10\"]},\n    {\"candidate_claim_id\": \"c8\", \"kind\": \"numeric\", \"subject\": \"TTHM annual average — reduced monitoring threshold (Subpart H)\", \"relation\": \"compliance-basis\", \"value\": \"0.040\", \"unit\": \"mg/L\", \"conditions\": [\"source water annual average TOC ≤4.0 mg/L, before any treatment\"], \"supporting_quotes\": [\"q9\"]},\n    {\"candidate_claim_id\": \"c9\", \"kind\": \"numeric\", \"subject\": \"HAA5 annual average — reduced monitoring threshold (Subpart H)\", \"relation\": \"compliance-basis\", \"value\": \"0.030\", \"unit\": \"mg/L\", \"conditions\": [\"source water annual average TOC ≤4.0 mg/L, before any treatment\"], \"supporting_quotes\": [\"q9\"]},\n    {\"candidate_claim_id\": \"c10\", \"kind\": \"table-cell\", \"subject\": \"TTHM/HAA5 reduced monitoring frequency — Subpart H system serving ≥10,000 persons\", \"relation\": \"requires-monitoring\", \"value\": \"One sample per treatment plant per quarter at distribution system location reflecting maximum residence time.\", \"unit\": null, \"conditions\": [\"qualifies under source water TOC and TTHM/HAA5 thresholds\"], \"supporting_quotes\": [\"q11\"]},\n    {\"candidate_claim_id\": \"c11\", \"kind\": \"table-cell\", \"subject\": \"TTHM/HAA5 reduced monitoring eligibility — ground water system, chemical disinfectant, <10,000 persons\", \"relation\": \"compliance-basis\", \"value\": \"TTHM annual average ≤0.040 mg/L and HAA5 annual average ≤0.030 mg/L for two consecutive years OR TTHM annual average ≤0.020 mg/L and HAA5 annual average ≤0.015 mg/L for one year\", \"unit\": null, \"conditions\": [\"system using only ground water not under direct influence of surface water, chemical disinfectant, serving fewer than 10,000 persons\"], \"supporting_quotes\": [\"q12\"]},\n    {\"candidate_claim_id\": \"c12\", \"kind\": \"table-cell\", \"subject\": \"TTHM/HAA5 reduced monitoring frequency — ground water system, chemical disinfectant, <10,000 persons\", \"relation\": \"requires-monitoring\", \"value\": \"One sample per treatment plant per three year monitoring cycle at distribution system location reflecting maximum residence time during month of warmest water temperature, with the three-year cycle beginning on January 1 following quarter in which system qualifies for reduced monitoring.\", \"unit\": null, \"conditions\": [\"qualifies per applicable TTHM/HAA5 thresholds\"], \"supporting_quotes\": [\"q13\"]},\n    {\"candidate_claim_id\": \"c13\", \"kind\": \"numeric\", \"subject\": \"Source water TOC running annual average — required to remain on reduced TTHM/HAA5 monitoring\", \"relation\": \"compliance-basis\", \"value\": \"4.0\", \"unit\": \"mg/L\", \"conditions\": [\"based on most recent four quarters of monitoring\", \"on a continuing basis at each treatment plant\"], \"supporting_quotes\": [\"q14\"]},\n    {\"candidate_claim_id\": \"c14\", \"kind\": \"numeric\", \"subject\": \"TTHM level — maximum to remain on reduced monitoring schedule\", \"relation\": \"compliance-basis\", \"value\": \"0.060\", \"unit\": \"mg/L\", \"conditions\": [\"annual average for quarterly monitors, or sample result for annual monitors\"], \"supporting_quotes\": [\"q15\"]},\n    {\"candidate_claim_id\": \"c15\", \"kind\": \"numeric\", \"subject\": \"HAA5 level — maximum to remain on reduced monitoring schedule\", \"relation\": \"compliance-basis\", \"value\": \"0.045\", \"unit\": \"mg/L\", \"conditions\": [\"annual average for quarterly monitors, or sample result for annual monitors\"], \"supporting_quotes\": [\"q15\"]},\n    {\"candidate_claim_id\": \"c16\", \"kind\": \"numeric\", \"subject\": \"TTHM annual average — increased monitoring trigger for ground water system serving <10,000 persons\", \"relation\": \"compliance-basis\", \"value\": \"0.080\", \"unit\": \"mg/L\", \"conditions\": [\"system using only ground water not under direct influence of surface water, serving fewer than 10,000 persons\"], \"supporting_quotes\": [\"q16\"]},\n    {\"candidate_claim_id\": \"c17\", \"kind\": \"numeric\", \"subject\": \"HAA5 annual average — increased monitoring trigger for ground water system serving <10,000 persons\", \"relation\": \"compliance-basis\", \"value\": \"0.060\", \"unit\": \"mg/L\", \"conditions\": [\"system using only ground water not under direct influence of surface water, serving fewer than 10,000 persons\"], \"supporting_quotes\": [\"q16\"]},\n    {\"candidate_claim_id\": \"c18\", \"kind\": \"numeric\", \"subject\": \"TTHM annual average — threshold to return from increased to routine monitoring\", \"relation\": \"compliance-basis\", \"value\": \"0.060\", \"unit\": \"mg/L\", \"conditions\": [\"at least one year of monitoring\"], \"supporting_quotes\": [\"q17\"]},\n    {\"candidate_claim_id\": \"c19\", \"kind\": \"numeric\", \"subject\": \"HAA5 annual average — threshold to return from increased to routine monitoring\", \"relation\": \"compliance-basis\", \"value\": \"0.045\", \"unit\": \"mg/L\", \"conditions\": [\"at least one year of monitoring\"], \"supporting_quotes\": [\"q17\"]},\n    {\"candidate_claim_id\": \"c20\", \"kind\": \"qualitative\", \"subject\": \"Chlorite\", \"relation\": \"requires-monitoring\", \"value\": \"daily samples at the entrance to the distribution system\", \"unit\": null, \"conditions\": [\"community and nontransient noncommunity systems using chlorine dioxide\"], \"supporting_quotes\": [\"q19\"]},\n    {\"candidate_claim_id\": \"c21\", \"kind\": \"qualitative\", \"subject\": \"Chlorite\", \"relation\": \"requires-monitoring\", \"value\": \"a three-sample set each month in the distribution system\", \"unit\": null, \"conditions\": [\"one sample near first customer, one at average residence time, one at maximum residence time\"], \"supporting_quotes\": [\"q20\"]},\n    {\"candidate_claim_id\": \"c22\", \"kind\": \"qualitative\", \"subject\": \"Chlorite (entrance to distribution system)\", \"relation\": \"requires-monitoring\", \"value\": \"may not be reduced\", \"unit\": null, \"conditions\": [], \"supporting_quotes\": [\"q21\"]},\n    {\"candidate_claim_id\": \"c23\", \"kind\": \"qualitative\", \"subject\": \"Chlorite (distribution system)\", \"relation\": \"requires-monitoring\", \"value\": \"one three-sample set per quarter\", \"unit\": null, \"conditions\": [\"after one year of monitoring\", \"no individual chlorite sample exceeded the chlorite MCL\", \"system not required to conduct additional monitoring under (b)(2)(ii)\"], \"supporting_quotes\": [\"q22\"]},\n    {\"candidate_claim_id\": \"c24\", \"kind\": \"qualitative\", \"subject\": \"Bromate\", \"relation\": \"requires-monitoring\", \"value\": \"one sample per month for each treatment plant in the system using ozone\", \"unit\": null, \"conditions\": [\"community and nontransient noncommunity systems using ozone for disinfection or oxidation\"], \"supporting_quotes\": [\"q23\"]},\n    {\"candidate_claim_id\": \"c25\", \"kind\": \"numeric\", \"subject\": \"Bromide (source water) — bromate reduced monitoring threshold, pre-2009\", \"relation\": \"compliance-basis\", \"value\": \"0.05\", \"unit\": \"mg/L\", \"conditions\": [\"Until March 31, 2009\", \"based on representative monthly bromide measurements for one year\"], \"supporting_quotes\": [\"q24\"]},\n    {\"candidate_claim_id\": \"c26\", \"kind\": \"numeric\", \"subject\": \"Bromate — reduced monitoring threshold, beginning April 1, 2009\", \"relation\": \"compliance-basis\", \"value\": \"0.0025\", \"unit\": \"mg/L\", \"conditions\": [\"running annual average based on most recent four quarters\", \"analyzed using Method 317.0 Revision 2.0, 326.0, or 321.8\"], \"supporting_quotes\": [\"q25\"]},\n    {\"candidate_claim_id\": \"c27\", \"kind\": \"qualitative\", \"subject\": \"Chlorine/chloramines residual\", \"relation\": \"requires-monitoring\", \"value\": \"measured at the same point in the distribution system and at the same time as total coliforms are sampled, as specified in § 141.21\", \"unit\": null, \"conditions\": [\"Until March 31, 2016\", \"community and non-transient non-community systems using chlorine or chloramines\"], \"supporting_quotes\": [\"q26\"]},\n    {\"candidate_claim_id\": \"c28\", \"kind\": \"qualitative\", \"subject\": \"Chlorine/chloramines residual\", \"relation\": \"requires-monitoring\", \"value\": \"Monitoring may not be reduced.\", \"unit\": null, \"conditions\": [], \"supporting_quotes\": [\"q27\"]},\n    {\"candidate_claim_id\": \"c29\", \"kind\": \"qualitative\", \"subject\": \"Chlorine dioxide\", \"relation\": \"requires-monitoring\", \"value\": \"daily samples at the entrance to the distribution system\", \"unit\": null, \"conditions\": [\"community, nontransient noncommunity, and transient noncommunity systems using chlorine dioxide\"], \"supporting_quotes\": [\"q28\"]},\n    {\"candidate_claim_id\": \"c30\", \"kind\": \"qualitative\", \"subject\": \"Chlorine dioxide\", \"relation\": \"requires-monitoring\", \"value\": \"Chlorine dioxide monitoring may not be reduced.\", \"unit\": null, \"conditions\": [], \"supporting_quotes\": [\"q29\"]},\n    {\"candidate_claim_id\": \"c31\", \"kind\": \"qualitative\", \"subject\": \"TOC (DBP precursor, treated water)\", \"relation\": \"requires-monitoring\", \"value\": \"monitor each treatment plant for TOC no later than the point of combined filter effluent turbidity monitoring and representative of the treated water\", \"unit\": null, \"conditions\": [\"Subpart H systems using conventional filtration treatment as defined in § 141.2\"], \"supporting_quotes\": [\"q30\"]},\n    {\"candidate_claim_id\": \"c32\", \"kind\": \"numeric\", \"subject\": \"Treated water TOC — DBPP reduced monitoring threshold, two-consecutive-year basis\", \"relation\": \"compliance-basis\", \"value\": \"2.0\", \"unit\": \"mg/L\", \"conditions\": [\"average treated water TOC less than this value for two consecutive years\"], \"supporting_quotes\": [\"q31\"]},\n    {\"candidate_claim_id\": \"c33\", \"kind\": \"numeric\", \"subject\": \"Treated water TOC — DBPP reduced monitoring threshold, one-year basis\", \"relation\": \"compliance-basis\", \"value\": \"1.0\", \"unit\": \"mg/L\", \"conditions\": [\"average treated water TOC less than this value for one year\"], \"supporting_quotes\": [\"q31\"]},\n    {\"candidate_claim_id\": \"c34\", \"kind\": \"numeric\", \"subject\": \"Bromide (source water) — reduced bromate monitoring threshold under (e)\", \"relation\": \"compliance-basis\", \"value\": \"0.05\", \"unit\": \"mg/L\", \"conditions\": [\"based upon representative monthly measurements for one year\"], \"supporting_quotes\": [\"q32\"]},\n    {\"candidate_claim_id\": \"c35\", \"kind\": \"numeric\", \"subject\": \"Monitoring plan submission requirement — Subpart H systems\", \"relation\": \"applies-to\", \"value\": \"3300\", \"unit\": \"persons\", \"conditions\": [\"Subpart H systems serving more than this population must submit the plan to the State\"], \"supporting_quotes\": [\"q34\"]},\n    {\"candidate_claim_id\": \"c36\", \"kind\": \"qualitative\", \"subject\": \"Monitoring plan compliance\", \"relation\": \"compliance-basis\", \"value\": \"Failure to monitor in accordance with the monitoring plan required under paragraph (f) of this section is a monitoring violation.\", \"unit\": null, \"conditions\": [], \"supporting_quotes\": [\"q35\"]},\n    {\"candidate_claim_id\": \"c37\", \"kind\": \"qualitative\", \"subject\": \"Compliance determination based on running annual average\", \"relation\": \"compliance-basis\", \"value\": \"Failure to monitor will be treated as a violation for the entire period covered by the annual average where compliance is based on a running annual average of monthly or quarterly samples or averages and the system's failure to monitor makes it impossible to determine compliance with MCLs or MRDLs.\", \"unit\": null, \"conditions\": [], \"supporting_quotes\": [\"q36\"]},\n    {\"candidate_claim_id\": \"c38\", \"kind\": \"qualitative\", \"subject\": \"Reduced monitoring eligibility data\", \"relation\": \"compliance-basis\", \"value\": \"Systems may use only data collected under the provisions of this subpart to qualify for reduced monitoring.\", \"unit\": null, \"conditions\": [], \"supporting_quotes\": [\"q37\"]}\n  ],\n  \"challenge_questions\": [\n    {\"question\": \"How many TTHM/HAA5 water samples per quarter must a Subpart H system serving at least 10,000 persons collect per treatment plant under routine monitoring?\", \"expected_answer\": \"Four water samples per quarter per treatment plant.\", \"evidence_selectors\": [\"DIV8[N=141.132]/DIV[1]/DIV[1]/TABLE[1]/TR[2]/TD[2]\"]},\n    {\"question\": \"What source water TOC level allows a Subpart H system serving at least 10,000 persons to qualify for reduced TTHM/HAA5 monitoring?\", \"expected_answer\": \"A source water annual average TOC level, before any treatment, of ≤4.0 mg/L (in addition to meeting the TTHM/HAA5 thresholds).\", \"evidence_selectors\": [\"DIV8[N=141.132]/DIV[2]/DIV[1]/TABLE[1]/TR[2]/TD[1]\", \"DIV8[N=141.132]/P[8]\"]},\n    {\"question\": \"At what TTHM and HAA5 annual average levels must a system on reduced monitoring resume routine monitoring frequency?\", \"expected_answer\": \"If the TTHM annual average exceeds 0.060 mg/L or the HAA5 annual average exceeds 0.045 mg/L.\", \"evidence_selectors\": [\"DIV8[N=141.132]/P[9]\"]},\n    {\"question\": \"Can chlorite monitoring at the entrance to the distribution system ever be reduced?\", \"expected_answer\": \"No, it may not be reduced.\", \"evidence_selectors\": [\"DIV8[N=141.132]/P[16]\"]},\n    {\"question\": \"Once qualified, what is the reduced chlorite monitoring frequency in the distribution system?\", \"expected_answer\": \"One three-sample set per quarter.\", \"evidence_selectors\": [\"DIV8[N=141.132]/P[17]\"]},\n    {\"question\": \"Beginning April 1, 2009, at what running annual average bromate concentration may a system reduce bromate monitoring from monthly to quarterly?\", \"expected_answer\": \"≤0.0025 mg/L, based on monthly bromate measurements for the most recent four quarters using Method 317.0 Revision 2.0, 326.0, or 321.8.\", \"evidence_selectors\": [\"DIV8[N=141.132]/P[20]\"]},\n    {\"question\": \"Can chlorine dioxide monitoring be reduced?\", \"expected_answer\": \"No, chlorine dioxide monitoring may not be reduced.\", \"evidence_selectors\": [\"DIV8[N=141.132]/P[25]\"]},\n    {\"question\": \"What treated water TOC level, sustained for two consecutive years, allows a Subpart H system to reduce TOC and alkalinity monitoring to quarterly?\", \"expected_answer\": \"An average treated water TOC of less than 2.0 mg/L for two consecutive years (or less than 1.0 mg/L for one year).\", \"evidence_selectors\": [\"DIV8[N=141.132]/P[27]\"]},\n    {\"question\": \"Which Subpart H systems are required to submit their monitoring plan to the State?\", \"expected_answer\": \"All Subpart H systems serving more than 3,300 people.\", \"evidence_selectors\": [\"DIV8[N=141.132]/P[29]\"]}\n  ],\n  \"ambiguities\": [\n    \"Table cell values such as 'One water sample per quarter per treatment plant 2' and the footnote text under 'Locations representing maximum residence time. 1' embed superscript footnote markers ('1', '2') directly in the cell text; these markers reference the table footnote rows (TR[7], TR[8] of TABLE[1] under DIV[1]) rather than being part of the quantitative monitoring frequency, but the raw text does not visually distinguish this.\",\n    \"The chlorite MCL and chlorine dioxide MRDL are referenced repeatedly (e.g., 'exceeds the chlorite MCL', 'exceeds the MRDL') but their numeric values are not stated anywhere in this section's text, so no numeric has-mcl/has-mrdl claim can be extracted from this section alone.\",\n    \"Paragraph (f)'s submission requirement ('All Subpart H systems serving more than 3300 people must submit...') and its general plan-maintenance requirement are both contained in the same node (P[29]) without a distinct logical-anchor subdivision for the submission sentence specifically.\"\n  ]\n}\n```","response_sha256":"8376bd6988c78882d990298a45b40fde3f5d6d58ca33c63aed0dc46359b528f1","section_number":"141.132","system_prompt_sha256":"d97484df41d7d65523751afca818269f1abddb73ffd23cbeb3266cc1e8d2da76","task_prompt_sha256":"b2841ea95e2689d3c1bbcecd9c6fee7a98386389ce9f87728945b57c5a5cf0c2"}
