{"ambiguities_declared":["No controlled relation phrase (e.g., 'has-mrl' or 'has-acceptance-limit') exists in the allowed relation list for minimum reporting levels or PE acceptance-limit percentages; 'compliance-basis' was used as the closest fit, but this mapping should be reviewed.","Paragraph (a)(2) (incorporation-by-reference document list) contains extensive method-source citations and URLs but no discrete, human-reviewable numeric/qualitative claims distinct from administrative citation text; it was not converted into claims or quotes.","Whether MRL requirements in the table under (b)(2)(iv) apply per-sample or per-analyte-per-monitoring-event depends on cross-referenced sections (§§ 141.64, 141.135, subparts U and V) not present in this bundle, so applicability scope could not be fully classified."],"candidate_response_sha256":"e12d9c9a84c91e3f4d5cbe9ff84ab717829cf77434b74225963dafe66c410378","challenge_questions":[{"evidence_selectors":["DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[3]/TD[2]"],"expected_answer":"0.0010 mg/L","question":"What is the minimum reporting level (MRL) a lab must meet for chloroform in DBP compliance samples?"},{"evidence_selectors":["DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[14]/TD[3]"],"expected_answer":"0.0010 mg/L","question":"If a laboratory uses EPA Method 321.8 for bromate, what MRL must it meet?"},{"evidence_selectors":["DIV8[N=141.131]/P[11]"],"expected_answer":"Yes, but only if approved by the State.","question":"Can a water system use DPD colorimetric test kits to measure chlorine residuals?"},{"evidence_selectors":["DIV8[N=141.131]/P[9]"],"expected_answer":"Daily, by a party approved by EPA or the State.","question":"How frequently, and by whom, must chlorite be sampled at the entrance to the distribution system?"},{"evidence_selectors":["DIV8[N=141.131]/P[18]"],"expected_answer":"Less than 0.5 mg/L","question":"What DOC concentration must the filtered blank meet during DOC/TOC analysis?"},{"evidence_selectors":["DIV8[N=141.131]/P[16]"],"expected_answer":"28 days","question":"Within how many days must an acidified TOC sample be analyzed after collection?"}],"counts":{"claims_rejected":7,"claims_verified":9,"questions_kept":6,"questions_rejected":0,"quotes_rejected":0,"quotes_verified":21},"machine_corrections":["stripped-code-fence"],"page_proposals":[{"candidate_page_id":"analytical-methods-general-requirement","citations":["141.131(a)(1)"],"rationale":"Establishes the baseline compliance-monitoring rule and effective date that governs the rest of the section","shape_verdict":"accepted","topic":"General requirement to use only specified/EPA-approved analytical methods"},{"candidate_page_id":"dbp-analytical-methods-table","citations":["141.131(b)(1)"],"rationale":"Operators need the approved method table to select a compliant lab method for each DBP","shape_verdict":"accepted","topic":"Approved analytical methods for disinfection byproducts (TTHM, HAA5, bromate, chlorite)"},{"candidate_page_id":"dbp-lab-certification-and-pe-samples","citations":["141.131(b)(2)","141.131(b)(2)(i)","141.131(b)(2)(ii)","141.131(b)(2)(iii)"],"rationale":"Defines who may run DBP compliance analyses and the PE acceptance-limit standard, including the 2007 transition","shape_verdict":"accepted","topic":"Laboratory certification requirements via Performance Evaluation (PE) samples"},{"candidate_page_id":"dbp-minimum-reporting-levels","citations":["141.131(b)(2)(iv)"],"rationale":"Gives the specific low-end reporting concentrations labs must meet per DBP, directly operator-actionable","shape_verdict":"accepted","topic":"Minimum reporting levels (MRLs) for DBP compliance samples"},{"candidate_page_id":"chlorite-daily-monitoring-requirement","citations":["141.131(b)(3)"],"rationale":"Standalone monitoring-frequency and responsible-party rule distinct from method selection","shape_verdict":"accepted","topic":"Daily chlorite sampling at entrance to distribution system"},{"candidate_page_id":"disinfectant-residual-methods","citations":["141.131(c)(1)","141.131(c)(2)","141.131(c)(3)"],"rationale":"Table maps method to which residual(s) it may be used to demonstrate MRDL compliance for","shape_verdict":"accepted","topic":"Approved methods for measuring free chlorine, combined chlorine, and chlorine dioxide residuals"},{"candidate_page_id":"additional-parameter-methods","citations":["141.131(d)","141.131(d)(1)","141.131(d)(2)","141.131(d)(3)","141.131(d)(4)","141.131(d)(4)(i)","141.131(d)(4)(ii)","141.131(d)(5)","141.131(d)(6)"],"rationale":"Groups method requirements for supporting water-quality parameters used in DBP precursor removal compliance","shape_verdict":"accepted","topic":"Analytical methods for alkalinity, bromide, TOC, SUVA, DOC, UV254, pH, and magnesium"}],"parse_verdict":"parsed","rejected_claims":[{"claim":{"candidate_claim_id":"c4","conditions":["applicable until March 31, 2007"],"kind":"qualitative","relation":"defined-as","subject":"Performance Evaluation (PE) sample acceptance limit","supporting_quotes":["q5"],"unit":null,"value":"95% confidence interval calculated around the mean of the PE study, bounded between a maximum and minimum of ±50% and ±15% of the study mean"},"id":"c4","reasons":["value-not-verbatim-in-support"]},{"claim":{"candidate_claim_id":"c8","conditions":["except as specified under paragraph (b)(3)"],"kind":"qualitative","relation":"compliance-basis","subject":"Disinfection byproduct analyses","supporting_quotes":["q4"],"unit":null,"value":"must be conducted by laboratories certified by EPA or the State"},"id":"c8","reasons":["value-not-verbatim-in-support"]},{"claim":{"candidate_claim_id":"c9","conditions":[],"kind":"qualitative","relation":"requires-monitoring","subject":"Chlorite monitoring at entrance to distribution system","supporting_quotes":["q6"],"unit":null,"value":"daily sampling by a party approved by EPA or the State"},"id":"c9","reasons":["value-not-verbatim-in-support"]},{"claim":{"candidate_claim_id":"c10","conditions":[],"kind":"qualitative","relation":"requires-monitoring","subject":"Free chlorine, combined chlorine (chloramines), and chlorine dioxide residuals","supporting_quotes":["q7"],"unit":null,"value":"must be measured by methods in the disinfectant residual table or an alternative method listed in appendix A to subpart C"},"id":"c10","reasons":["value-not-verbatim-in-support"]},{"claim":{"candidate_claim_id":"c11","conditions":["requires State approval"],"kind":"qualitative","relation":"compliance-basis","subject":"DPD colorimetric test kits","supporting_quotes":["q8"],"unit":null,"value":"may be used to measure residual disinfectant concentrations for chlorine, chloramines, and chlorine dioxide"},"id":"c11","reasons":["value-not-verbatim-in-support"]},{"claim":{"candidate_claim_id":"c13","conditions":[],"kind":"qualitative","relation":"compliance-basis","subject":"Total Organic Carbon (TOC) sample handling","supporting_quotes":["q18"],"unit":null,"value":"samples must be acidified at time of collection to pH ≤2 and analyzed within 28 days"},"id":"c13","reasons":["value-not-verbatim-in-support"]},{"claim":{"candidate_claim_id":"c15","conditions":["per § 141.132(b)(2)(i)(A) for daily entrance monitoring; per § 141.132(b)(2)(i)(B) and (b)(2)(ii) for monthly/distribution system monitoring"],"kind":"qualitative","relation":"requires-monitoring","subject":"Chlorite monitoring method by frequency/location","supporting_quotes":["q21"],"unit":null,"value":"amperometric titration or spectrophotometry for routine daily entrance-to-distribution-system monitoring; ion chromatography for routine monthly and additional distribution system monitoring"},"id":"c15","reasons":["value-not-verbatim-in-support"]}],"rejected_questions":[],"rejected_quotes":[],"section_number":"141.131","verified_claims":[{"candidate_claim_id":"c1","conditions":["minimum reporting level (MRL) for DBP compliance samples under §§ 141.64, 141.135, and subparts U and V","effective beginning April 1, 2007"],"kind":"table-cell","relation":"compliance-basis","subject":"Chloroform","supporting_quotes":["q9"],"unit":"mg/L","value":"0.0010"},{"candidate_claim_id":"c2","conditions":["0.0010 mg/L MRL required if lab uses EPA Method 317.0 Rev 2.0, 326.0, or 321.8","effective beginning April 1, 2007"],"kind":"table-cell","relation":"compliance-basis","subject":"Bromate","supporting_quotes":["q10","q12"],"unit":"mg/L","value":"0.0050 or 0.0010"},{"candidate_claim_id":"c3","conditions":["applicable to monitoring prescribed in § 141.132(b)(2)(i)(B) and (b)(2)(ii)"],"kind":"table-cell","relation":"compliance-basis","subject":"Chlorite","supporting_quotes":["q11"],"unit":"mg/L","value":"0.020"},{"candidate_claim_id":"c5","conditions":["until March 31, 2007","minimum share of analytes in each PE sample within acceptance limit"],"kind":"numeric","relation":"compliance-basis","subject":"Laboratory certification PE sample pass rate","supporting_quotes":["q5"],"unit":"percent","value":"80"},{"candidate_claim_id":"c6","conditions":["beginning April 1, 2007","lab must meet all 4 individual THM acceptance limits to pass a PE sample for TTHM"],"kind":"table-cell","relation":"compliance-basis","subject":"Chloroform PE acceptance limit (component of TTHM)","supporting_quotes":["q13","q14"],"unit":"percent of true value","value":"±20"},{"candidate_claim_id":"c7","conditions":["beginning April 1, 2007","lab must meet acceptance limits for 4 out of 5 HAA5 compounds to pass a PE sample for HAA5"],"kind":"table-cell","relation":"compliance-basis","subject":"Monochloroacetic Acid PE acceptance limit (component of HAA5)","supporting_quotes":["q15","q16"],"unit":"percent of true value","value":"±40"},{"candidate_claim_id":"c12","conditions":["maximum allowable DOC concentration in the filtered blank used during DOC/TOC analysis"],"kind":"numeric","relation":"compliance-basis","subject":"Dissolved Organic Carbon (DOC) filtered blank","supporting_quotes":["q17"],"unit":"mg/L","value":"0.5"},{"candidate_claim_id":"c14","conditions":["for purposes of demonstrating eligibility of reduced monitoring under § 141.132(b)(3)(ii)"],"kind":"qualitative","relation":"requires-monitoring","subject":"Bromate monitoring method for reduced-monitoring eligibility","supporting_quotes":["q20"],"unit":null,"value":"Ion chromatography & post column reaction or IC/ICP-MS"},{"candidate_claim_id":"c16","conditions":["unless a different effective date is specified in this section or by the State"],"kind":"numeric","relation":"compliance-basis","subject":"Analytical methods effective date","supporting_quotes":["q2"],"unit":null,"value":"February 16, 1999"}],"verified_quotes":[{"binding":{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":252,"char_start":17,"selector":"DIV8[N=141.131]/P[1]","span_sha256":"dcc11a8ef5c575fa5346422a48fe44776f9e814ea5682450f4ecaef2efad640f"},"exact_text":"Systems must use only the analytical methods specified in this section, or their equivalent as approved by EPA, to demonstrate compliance with the requirements of this subpart and with the requirements of subparts U and V of this part.","id":"q1","logical_anchor":"141.131(a)(1)"},{"binding":{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":405,"char_start":253,"selector":"DIV8[N=141.131]/P[1]","span_sha256":"b9a29f7401a56f5daec86ca4c8e5d36736725c25075024d25bacd6db44c45b0c"},"exact_text":"These methods are effective for compliance monitoring February 16, 1999, unless a different effective date is specified in this section or by the State.","id":"q2","logical_anchor":"141.131(a)(1)"},{"binding":{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":235,"char_start":33,"selector":"DIV8[N=141.131]/P[3]","span_sha256":"efbfe31108a28353647cb62fd7c2bea19f347442f2defdaf1ec6598d5e29d235"},"exact_text":"Systems must measure disinfection byproducts by the methods (as modified by the footnotes) listed in the following table or one of the alternative methods listed in appendix A to subpart C of this part:","id":"q3","logical_anchor":"141.131(b)(1)"},{"binding":{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":207,"char_start":4,"selector":"DIV8[N=141.131]/P[4]","span_sha256":"ae75a3727e73a531a776d3c85013455b8c254e70a142cfd137f11c8c2102266c"},"exact_text":"Analyses under this section for disinfection byproducts must be conducted by laboratories that have received certification by EPA or the State, except as specified under paragraph (b)(3) of this section.","id":"q4","logical_anchor":"141.131(b)(2)"},{"binding":{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":389,"char_start":5,"selector":"DIV8[N=141.131]/P[6]","span_sha256":"5e34088a6c81388130cf322b942019227eb5bb579e7e2725eeb422f0fd58e550"},"exact_text":"Until March 31, 2007, in these analyses of PE samples, the laboratory must achieve quantitative results within the acceptance limit on a minimum of 80% of the analytes included in each PE sample. The acceptance limit is defined as the 95% confidence interval calculated around the mean of the PE study between a maximum and minimum acceptance limit of ±50% and ±15% of the study mean.","id":"q5","logical_anchor":"141.131(b)(2)(ii)"},{"binding":{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":120,"char_start":4,"selector":"DIV8[N=141.131]/P[9]","span_sha256":"94c71ea36be5dae94ba397af2a846d64c4c0e9953a96b2a577616c75951b1d1f"},"exact_text":"A party approved by EPA or the State must measure daily chlorite samples at the entrance to the distribution system.","id":"q6","logical_anchor":"141.131(b)(3)"},{"binding":{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":288,"char_start":32,"selector":"DIV8[N=141.131]/P[10]","span_sha256":"41c2149a1e61e231186c5b55b09c69dd3fec41f4405e6222d39e781f81b1c23f"},"exact_text":"Systems must measure residual disinfectant concentration for free chlorine, combined chlorine (chloramines), and chlorine dioxide by the methods listed in the following table or one of the alternative methods listed in appendix A to subpart C of this part:","id":"q7","logical_anchor":"141.131(c)(1)"},{"binding":{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":176,"char_start":4,"selector":"DIV8[N=141.131]/P[11]","span_sha256":"51c8ba68e43103d52718191b3f1eafcdedc35d63d7b49cc0a2093bb08b2e8bc3"},"exact_text":"If approved by the State, systems may also measure residual disinfectant concentrations for chlorine, chloramines, and chlorine dioxide by using DPD colorimetric test kits.","id":"q8","logical_anchor":"141.131(c)(2)"},{"binding":{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":6,"char_start":0,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[3]/TD[2]","span_sha256":"bc9053efebe743f598d7a69cdd2fb2aff5ae0487832ca9504eaa6c906c66ba56"},"exact_text":"0.0010","id":"q9","logical_anchor":null},{"binding":{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":16,"char_start":0,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[14]/TD[2]","span_sha256":"924427dfdc6d0b447414eda5e9d238fe957a325bed12d894cc7355969d83c966"},"exact_text":"0.0050 or 0.0010","id":"q10","logical_anchor":null},{"binding":{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":5,"char_start":0,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[13]/TD[2]","span_sha256":"b4c3a133ffec5dd7e91ba3e0b46296dcae74140128c28ff65114d1843e5261e7"},"exact_text":"0.020","id":"q11","logical_anchor":null},{"binding":{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":109,"char_start":0,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[14]/TD[3]","span_sha256":"f57bb53aa0699be74b4e14a9935968f7ef518166fd9784bdcc20e0c1a7648f55"},"exact_text":"Laboratories that use EPA Methods 317.0 Revision 2.0, 326.0 or 321.8 must meet a 0.0010 mg/L MRL for bromate.","id":"q12","logical_anchor":null},{"binding":{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":3,"char_start":0,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[3]/TD[2]","span_sha256":"7ce8a7898db84b4f60f0e4490625744b9239b38ee9a4d0da4bfb5abfaa2a57c8"},"exact_text":"±20","id":"q13","logical_anchor":null},{"binding":{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":110,"char_start":0,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[3]/TD[3]","span_sha256":"01574bffc56a86fd1e5c942cddff422e0fb03a568ab2127c442efffdc0d0d6be"},"exact_text":"Laboratory must meet all 4 individual THM acceptance limits in order to successfully pass a PE sample for TTHM","id":"q14","logical_anchor":null},{"binding":{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":3,"char_start":0,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[8]/TD[2]","span_sha256":"c84edac7869682985fa5b3e703cd2bc6eab1a96625cfc8556fb7328e8c21e069"},"exact_text":"±40","id":"q15","logical_anchor":null},{"binding":{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":130,"char_start":0,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[8]/TD[3]","span_sha256":"ca18c9bcc6d666083a86cd37f725acc8c231d884be459e962cd2f47fba86dca3"},"exact_text":"Laboratory must meet the acceptance limits for 4 out of 5 of the HAA5 compounds in order to successfully pass a PE sample for HAA5","id":"q16","logical_anchor":null},{"binding":{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":1020,"char_start":862,"selector":"DIV8[N=141.131]/P[18]","span_sha256":"edb75ddf37f038bbb9445341e1d17ff357d90818acea279593f81a8834349284"},"exact_text":"This filtered blank must be analyzed using procedures identical to those used for analysis of the samples and must meet the following criteria: DOC <0.5 mg/L.","id":"q17","logical_anchor":"141.131(d)(4)(i)"},{"binding":{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":671,"char_start":423,"selector":"DIV8[N=141.131]/P[16]","span_sha256":"807edc8c4663126a7f9128980669f63d68e78c0693710adfcdcaae750802c569"},"exact_text":"TOC samples must be acidified at the time of sample collection to achieve pH less than or equal to 2 with minimal addition of the acid specified in the method or by the instrument manufacturer. Acidified TOC samples must be analyzed within 28 days.","id":"q18","logical_anchor":"141.131(d)(3)"},{"binding":{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":193,"char_start":44,"selector":"DIV8[N=141.131]/P[17]","span_sha256":"d6dfc35e251933f17b57b8353be638e4dbca5c4c4f06b51363560c5490513b15"},"exact_text":"SUVA is equal to the UV absorption at 254nm (UV254) (measured in m- 1 divided by the dissolved organic carbon (DOC) concentration (measured as mg/L).","id":"q19","logical_anchor":"141.131(d)(4)"},{"binding":{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":198,"char_start":2,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[23]/TD[1]","span_sha256":"48019e5cf551d12fc9e98ca20e55018d96d8aced79d6c8e3055818767b84898d"},"exact_text":"Ion chromatography & post column reaction or IC/ICP-MS must be used for monitoring of bromate for purposes of demonstrating eligibility of reduced monitoring, as prescribed in § 141.132(b)(3)(ii).","id":"q20","logical_anchor":null},{"binding":{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":378,"char_start":2,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[25]/TD[1]","span_sha256":"46f24e04b77fb4f87b11fd66cb0639c7107d9f323e4091206f9f6e96729ca765"},"exact_text":"Amperometric titration or spectrophotometry may be used for routine daily monitoring of chlorite at the entrance to the distribution system, as prescribed in § 141.132(b)(2)(i)(A). Ion chromatography must be used for routine monthly monitoring of chlorite and additional monitoring of chlorite in the distribution system, as prescribed in § 141.132(b)(2)(i)(B) and (b)(2)(ii).","id":"q21","logical_anchor":null}]}
