{"ambiguities_declared":["Table cell values such as 'One water sample per quarter per treatment plant 2' and the footnote text under 'Locations representing maximum residence time. 1' embed superscript footnote markers ('1', '2') directly in the cell text; these markers reference the table footnote rows (TR[7], TR[8] of TABLE[1] under DIV[1]) rather than being part of the quantitative monitoring frequency, but the raw text does not visually distinguish this.","The chlorite MCL and chlorine dioxide MRDL are referenced repeatedly (e.g., 'exceeds the chlorite MCL', 'exceeds the MRDL') but their numeric values are not stated anywhere in this section's text, so no numeric has-mcl/has-mrdl claim can be extracted from this section alone.","Paragraph (f)'s submission requirement ('All Subpart H systems serving more than 3300 people must submit...') and its general plan-maintenance requirement are both contained in the same node (P[29]) without a distinct logical-anchor subdivision for the submission sentence specifically."],"candidate_response_sha256":"8376bd6988c78882d990298a45b40fde3f5d6d58ca33c63aed0dc46359b528f1","challenge_questions":[{"evidence_selectors":["DIV8[N=141.132]/DIV[1]/DIV[1]/TABLE[1]/TR[2]/TD[2]"],"expected_answer":"Four water samples per quarter per treatment plant.","question":"How many TTHM/HAA5 water samples per quarter must a Subpart H system serving at least 10,000 persons collect per treatment plant under routine monitoring?"},{"evidence_selectors":["DIV8[N=141.132]/DIV[2]/DIV[1]/TABLE[1]/TR[2]/TD[1]","DIV8[N=141.132]/P[8]"],"expected_answer":"A source water annual average TOC level, before any treatment, of ≤4.0 mg/L (in addition to meeting the TTHM/HAA5 thresholds).","question":"What source water TOC level allows a Subpart H system serving at least 10,000 persons to qualify for reduced TTHM/HAA5 monitoring?"},{"evidence_selectors":["DIV8[N=141.132]/P[9]"],"expected_answer":"If the TTHM annual average exceeds 0.060 mg/L or the HAA5 annual average exceeds 0.045 mg/L.","question":"At what TTHM and HAA5 annual average levels must a system on reduced monitoring resume routine monitoring frequency?"},{"evidence_selectors":["DIV8[N=141.132]/P[16]"],"expected_answer":"No, it may not be reduced.","question":"Can chlorite monitoring at the entrance to the distribution system ever be reduced?"},{"evidence_selectors":["DIV8[N=141.132]/P[17]"],"expected_answer":"One three-sample set per quarter.","question":"Once qualified, what is the reduced chlorite monitoring frequency in the distribution system?"},{"evidence_selectors":["DIV8[N=141.132]/P[20]"],"expected_answer":"≤0.0025 mg/L, based on monthly bromate measurements for the most recent four quarters using Method 317.0 Revision 2.0, 326.0, or 321.8.","question":"Beginning April 1, 2009, at what running annual average bromate concentration may a system reduce bromate monitoring from monthly to quarterly?"},{"evidence_selectors":["DIV8[N=141.132]/P[25]"],"expected_answer":"No, chlorine dioxide monitoring may not be reduced.","question":"Can chlorine dioxide monitoring be reduced?"},{"evidence_selectors":["DIV8[N=141.132]/P[27]"],"expected_answer":"An average treated water TOC of less than 2.0 mg/L for two consecutive years (or less than 1.0 mg/L for one year).","question":"What treated water TOC level, sustained for two consecutive years, allows a Subpart H system to reduce TOC and alkalinity monitoring to quarterly?"},{"evidence_selectors":["DIV8[N=141.132]/P[29]"],"expected_answer":"All Subpart H systems serving more than 3,300 people.","question":"Which Subpart H systems are required to submit their monitoring plan to the State?"}],"counts":{"claims_rejected":1,"claims_verified":37,"questions_kept":9,"questions_rejected":0,"quotes_rejected":0,"quotes_verified":37},"machine_corrections":["stripped-code-fence"],"page_proposals":[{"candidate_page_id":"general-monitoring-requirements","citations":["141.132(a)(1)","141.132(a)(2)","141.132(a)(3)","141.132(a)(4)","141.132(a)(5)"],"rationale":"Groups the umbrella rules that govern how all Subpart V monitoring must be conducted and scored for compliance","shape_verdict":"accepted","topic":"General conditions for Subpart V monitoring, monitoring violations, and data eligibility"},{"candidate_page_id":"tthm-haa5-routine-monitoring-table","citations":["141.132(b)(1)(i)"],"rationale":"The routine monitoring table is the core operator reference for how often and where to sample for TTHM/HAA5","shape_verdict":"accepted","topic":"TTHM and HAA5 routine sampling frequency and location by system type"},{"candidate_page_id":"tthm-haa5-reduced-monitoring-table","citations":["141.132(b)(1)(ii)"],"rationale":"Separate table governs when systems may reduce TTHM/HAA5 sampling and to what schedule","shape_verdict":"accepted","topic":"TTHM and HAA5 reduced monitoring eligibility criteria and resulting frequency"},{"candidate_page_id":"source-water-toc-monitoring-for-reduced-tthm-haa5","citations":["141.132(b)(1)(iii)"],"rationale":"TOC sampling is a prerequisite/ongoing condition for the reduced monitoring pathway and is easy to overlook","shape_verdict":"accepted","topic":"Source water TOC monitoring required to qualify for and remain on reduced TTHM/HAA5 monitoring"},{"candidate_page_id":"tthm-haa5-monitoring-frequency-adjustments","citations":["141.132(b)(1)(iv)","141.132(b)(1)(v)","141.132(b)(1)(vi)"],"rationale":"Consolidates the trigger levels that shift a system's monitoring tier","shape_verdict":"accepted","topic":"Rules for moving between reduced, routine, and increased TTHM/HAA5 monitoring based on measured levels"},{"candidate_page_id":"chlorite-monitoring-requirements","citations":["141.132(b)(2)","141.132(b)(2)(i)(A)","141.132(b)(2)(i)(B)","141.132(b)(2)(ii)","141.132(b)(2)(iii)(A)","141.132(b)(2)(iii)(B)"],"rationale":"Chlorite has its own distinct entrance/distribution monitoring structure separate from TTHM/HAA5","shape_verdict":"accepted","topic":"Chlorite monitoring for chlorine dioxide systems: daily, monthly, additional, and reduced schedules"},{"candidate_page_id":"bromate-monitoring-requirements","citations":["141.132(b)(3)(i)","141.132(b)(3)(ii)(A)","141.132(b)(3)(ii)(B)"],"rationale":"Bromate monitoring has a historical (pre-2009) and current (post-2009) reduced monitoring rule that operators must not confuse","shape_verdict":"accepted","topic":"Bromate monitoring for ozone systems: routine and time-limited/current reduced monitoring pathways"},{"candidate_page_id":"chlorine-chloramine-residual-monitoring","citations":["141.132(c)(1)(i)","141.132(c)(1)(ii)"],"rationale":"Ties disinfectant residual monitoring location/timing to coliform sampling rules and states it cannot be reduced","shape_verdict":"accepted","topic":"Residual disinfectant (chlorine/chloramine) monitoring tied to total coliform sampling"},{"candidate_page_id":"chlorine-dioxide-residual-monitoring","citations":["141.132(c)(2)(i)","141.132(c)(2)(ii)","141.132(c)(2)(iii)"],"rationale":"Distinct entrance/distribution sampling logic depending on booster chlorination presence","shape_verdict":"accepted","topic":"Chlorine dioxide residual monitoring: routine, additional distribution sampling, and no reduction"},{"candidate_page_id":"dbp-precursor-toc-monitoring","citations":["141.132(d)(1)","141.132(d)(2)"],"rationale":"Paired source/treated water TOC and alkalinity sampling with a defined reduced-monitoring threshold","shape_verdict":"accepted","topic":"Disinfection byproduct precursor (TOC/alkalinity) monitoring for conventional filtration systems"},{"candidate_page_id":"bromide-monitoring-for-reduced-bromate","citations":["141.132(e)"],"rationale":"Separate standalone provision that reiterates a bromide-based eligibility condition for reduced bromate monitoring","shape_verdict":"accepted","topic":"Ongoing source water bromide monitoring required to remain on reduced bromate monitoring"},{"candidate_page_id":"monitoring-plan-requirements","citations":["141.132(f)","141.132(f)(1)","141.132(f)(2)","141.132(f)(3)"],"rationale":"Administrative/planning requirement distinct from sampling frequency provisions, including the 3,300-person submission threshold","shape_verdict":"accepted","topic":"Required content, availability, and submission of the system's Subpart V monitoring plan"}],"parse_verdict":"parsed","rejected_claims":[{"claim":{"candidate_claim_id":"c27","conditions":["Until March 31, 2016","community and non-transient non-community systems using chlorine or chloramines"],"kind":"qualitative","relation":"requires-monitoring","subject":"Chlorine/chloramines residual","supporting_quotes":["q26"],"unit":null,"value":"measured at the same point in the distribution system and at the same time as total coliforms are sampled, as specified in § 141.21"},"id":"c27","reasons":["value-not-verbatim-in-support"]}],"rejected_questions":[],"rejected_quotes":[],"section_number":"141.132","verified_claims":[{"candidate_claim_id":"c1","conditions":["Subpart H system serving at least 10,000 persons"],"kind":"table-cell","relation":"requires-monitoring","subject":"TTHM/HAA5 routine monitoring — Subpart H system serving ≥10,000 persons","supporting_quotes":["q3"],"unit":null,"value":"Four water samples per quarter per treatment plant"},{"candidate_claim_id":"c2","conditions":["Subpart H system serving at least 10,000 persons"],"kind":"table-cell","relation":"requires-monitoring","subject":"TTHM/HAA5 routine sample location — Subpart H system serving ≥10,000 persons","supporting_quotes":["q4"],"unit":null,"value":"At least 25 percent of all samples collected each quarter at locations representing maximum residence time. Remaining samples taken at locations representative of at least average residence time in the distribution system and representing the entire distribution system, taking into account number of persons served, different sources of water, and different treatment methods. 1"},{"candidate_claim_id":"c3","conditions":["Subpart H system serving from 500 to 9,999 persons"],"kind":"table-cell","relation":"requires-monitoring","subject":"TTHM/HAA5 routine monitoring — Subpart H system serving 500–9,999 persons","supporting_quotes":["q5"],"unit":null,"value":"One water sample per quarter per treatment plant"},{"candidate_claim_id":"c4","conditions":["Subpart H system serving fewer than 500 persons"],"kind":"table-cell","relation":"requires-monitoring","subject":"TTHM/HAA5 routine monitoring — Subpart H system serving <500 persons","supporting_quotes":["q6"],"unit":null,"value":"One sample per year per treatment plant during month of warmest water temperature."},{"candidate_claim_id":"c5","conditions":["system using only ground water not under direct influence of surface water using chemical disinfectant and serving at least 10,000 persons"],"kind":"table-cell","relation":"requires-monitoring","subject":"TTHM/HAA5 routine monitoring — ground water system, chemical disinfectant, ≥10,000 persons","supporting_quotes":["q7"],"unit":null,"value":"One water sample per quarter per treatment plant 2"},{"candidate_claim_id":"c6","conditions":["system using only ground water not under direct influence of surface water using chemical disinfectant and serving fewer than 10,000 persons"],"kind":"table-cell","relation":"requires-monitoring","subject":"TTHM/HAA5 routine monitoring — ground water system, chemical disinfectant, <10,000 persons","supporting_quotes":["q8"],"unit":null,"value":"One sample per year per treatment plant 2 during month of warmest water temperature."},{"candidate_claim_id":"c7","conditions":["Subpart H system serving at least 10,000 persons","annual average"],"kind":"numeric","relation":"compliance-basis","subject":"Source water TOC (before treatment) — reduced monitoring eligibility","supporting_quotes":["q10"],"unit":"mg/L","value":"4.0"},{"candidate_claim_id":"c8","conditions":["source water annual average TOC ≤4.0 mg/L, before any treatment"],"kind":"numeric","relation":"compliance-basis","subject":"TTHM annual average — reduced monitoring threshold (Subpart H)","supporting_quotes":["q9"],"unit":"mg/L","value":"0.040"},{"candidate_claim_id":"c9","conditions":["source water annual average TOC ≤4.0 mg/L, before any treatment"],"kind":"numeric","relation":"compliance-basis","subject":"HAA5 annual average — reduced monitoring threshold (Subpart H)","supporting_quotes":["q9"],"unit":"mg/L","value":"0.030"},{"candidate_claim_id":"c10","conditions":["qualifies under source water TOC and TTHM/HAA5 thresholds"],"kind":"table-cell","relation":"requires-monitoring","subject":"TTHM/HAA5 reduced monitoring frequency — Subpart H system serving ≥10,000 persons","supporting_quotes":["q11"],"unit":null,"value":"One sample per treatment plant per quarter at distribution system location reflecting maximum residence time."},{"candidate_claim_id":"c11","conditions":["system using only ground water not under direct influence of surface water, chemical disinfectant, serving fewer than 10,000 persons"],"kind":"table-cell","relation":"compliance-basis","subject":"TTHM/HAA5 reduced monitoring eligibility — ground water system, chemical disinfectant, <10,000 persons","supporting_quotes":["q12"],"unit":null,"value":"TTHM annual average ≤0.040 mg/L and HAA5 annual average ≤0.030 mg/L for two consecutive years OR TTHM annual average ≤0.020 mg/L and HAA5 annual average ≤0.015 mg/L for one year"},{"candidate_claim_id":"c12","conditions":["qualifies per applicable TTHM/HAA5 thresholds"],"kind":"table-cell","relation":"requires-monitoring","subject":"TTHM/HAA5 reduced monitoring frequency — ground water system, chemical disinfectant, <10,000 persons","supporting_quotes":["q13"],"unit":null,"value":"One sample per treatment plant per three year monitoring cycle at distribution system location reflecting maximum residence time during month of warmest water temperature, with the three-year cycle beginning on January 1 following quarter in which system qualifies for reduced monitoring."},{"candidate_claim_id":"c13","conditions":["based on most recent four quarters of monitoring","on a continuing basis at each treatment plant"],"kind":"numeric","relation":"compliance-basis","subject":"Source water TOC running annual average — required to remain on reduced TTHM/HAA5 monitoring","supporting_quotes":["q14"],"unit":"mg/L","value":"4.0"},{"candidate_claim_id":"c14","conditions":["annual average for quarterly monitors, or sample result for annual monitors"],"kind":"numeric","relation":"compliance-basis","subject":"TTHM level — maximum to remain on reduced monitoring schedule","supporting_quotes":["q15"],"unit":"mg/L","value":"0.060"},{"candidate_claim_id":"c15","conditions":["annual average for quarterly monitors, or sample result for annual monitors"],"kind":"numeric","relation":"compliance-basis","subject":"HAA5 level — maximum to remain on reduced monitoring schedule","supporting_quotes":["q15"],"unit":"mg/L","value":"0.045"},{"candidate_claim_id":"c16","conditions":["system using only ground water not under direct influence of surface water, serving fewer than 10,000 persons"],"kind":"numeric","relation":"compliance-basis","subject":"TTHM annual average — increased monitoring trigger for ground water system serving <10,000 persons","supporting_quotes":["q16"],"unit":"mg/L","value":"0.080"},{"candidate_claim_id":"c17","conditions":["system using only ground water not under direct influence of surface water, serving fewer than 10,000 persons"],"kind":"numeric","relation":"compliance-basis","subject":"HAA5 annual average — increased monitoring trigger for ground water system serving <10,000 persons","supporting_quotes":["q16"],"unit":"mg/L","value":"0.060"},{"candidate_claim_id":"c18","conditions":["at least one year of monitoring"],"kind":"numeric","relation":"compliance-basis","subject":"TTHM annual average — threshold to return from increased to routine monitoring","supporting_quotes":["q17"],"unit":"mg/L","value":"0.060"},{"candidate_claim_id":"c19","conditions":["at least one year of monitoring"],"kind":"numeric","relation":"compliance-basis","subject":"HAA5 annual average — threshold to return from increased to routine monitoring","supporting_quotes":["q17"],"unit":"mg/L","value":"0.045"},{"candidate_claim_id":"c20","conditions":["community and nontransient noncommunity systems using chlorine dioxide"],"kind":"qualitative","relation":"requires-monitoring","subject":"Chlorite","supporting_quotes":["q19"],"unit":null,"value":"daily samples at the entrance to the distribution system"},{"candidate_claim_id":"c21","conditions":["one sample near first customer, one at average residence time, one at maximum residence time"],"kind":"qualitative","relation":"requires-monitoring","subject":"Chlorite","supporting_quotes":["q20"],"unit":null,"value":"a three-sample set each month in the distribution system"},{"candidate_claim_id":"c22","conditions":[],"kind":"qualitative","relation":"requires-monitoring","subject":"Chlorite (entrance to distribution system)","supporting_quotes":["q21"],"unit":null,"value":"may not be reduced"},{"candidate_claim_id":"c23","conditions":["after one year of monitoring","no individual chlorite sample exceeded the chlorite MCL","system not required to conduct additional monitoring under (b)(2)(ii)"],"kind":"qualitative","relation":"requires-monitoring","subject":"Chlorite (distribution system)","supporting_quotes":["q22"],"unit":null,"value":"one three-sample set per quarter"},{"candidate_claim_id":"c24","conditions":["community and nontransient noncommunity systems using ozone for disinfection or oxidation"],"kind":"qualitative","relation":"requires-monitoring","subject":"Bromate","supporting_quotes":["q23"],"unit":null,"value":"one sample per month for each treatment plant in the system using ozone"},{"candidate_claim_id":"c25","conditions":["Until March 31, 2009","based on representative monthly bromide measurements for one year"],"kind":"numeric","relation":"compliance-basis","subject":"Bromide (source water) — bromate reduced monitoring threshold, pre-2009","supporting_quotes":["q24"],"unit":"mg/L","value":"0.05"},{"candidate_claim_id":"c26","conditions":["running annual average based on most recent four quarters","analyzed using Method 317.0 Revision 2.0, 326.0, or 321.8"],"kind":"numeric","relation":"compliance-basis","subject":"Bromate — reduced monitoring threshold, beginning April 1, 2009","supporting_quotes":["q25"],"unit":"mg/L","value":"0.0025"},{"candidate_claim_id":"c28","conditions":[],"kind":"qualitative","relation":"requires-monitoring","subject":"Chlorine/chloramines residual","supporting_quotes":["q27"],"unit":null,"value":"Monitoring may not be reduced."},{"candidate_claim_id":"c29","conditions":["community, nontransient noncommunity, and transient noncommunity systems using chlorine dioxide"],"kind":"qualitative","relation":"requires-monitoring","subject":"Chlorine dioxide","supporting_quotes":["q28"],"unit":null,"value":"daily samples at the entrance to the distribution system"},{"candidate_claim_id":"c30","conditions":[],"kind":"qualitative","relation":"requires-monitoring","subject":"Chlorine dioxide","supporting_quotes":["q29"],"unit":null,"value":"Chlorine dioxide monitoring may not be reduced."},{"candidate_claim_id":"c31","conditions":["Subpart H systems using conventional filtration treatment as defined in § 141.2"],"kind":"qualitative","relation":"requires-monitoring","subject":"TOC (DBP precursor, treated water)","supporting_quotes":["q30"],"unit":null,"value":"monitor each treatment plant for TOC no later than the point of combined filter effluent turbidity monitoring and representative of the treated water"},{"candidate_claim_id":"c32","conditions":["average treated water TOC less than this value for two consecutive years"],"kind":"numeric","relation":"compliance-basis","subject":"Treated water TOC — DBPP reduced monitoring threshold, two-consecutive-year basis","supporting_quotes":["q31"],"unit":"mg/L","value":"2.0"},{"candidate_claim_id":"c33","conditions":["average treated water TOC less than this value for one year"],"kind":"numeric","relation":"compliance-basis","subject":"Treated water TOC — DBPP reduced monitoring threshold, one-year basis","supporting_quotes":["q31"],"unit":"mg/L","value":"1.0"},{"candidate_claim_id":"c34","conditions":["based upon representative monthly measurements for one year"],"kind":"numeric","relation":"compliance-basis","subject":"Bromide (source water) — reduced bromate monitoring threshold under (e)","supporting_quotes":["q32"],"unit":"mg/L","value":"0.05"},{"candidate_claim_id":"c35","conditions":["Subpart H systems serving more than this population must submit the plan to the State"],"kind":"numeric","relation":"applies-to","subject":"Monitoring plan submission requirement — Subpart H systems","supporting_quotes":["q34"],"unit":"persons","value":"3300"},{"candidate_claim_id":"c36","conditions":[],"kind":"qualitative","relation":"compliance-basis","subject":"Monitoring plan compliance","supporting_quotes":["q35"],"unit":null,"value":"Failure to monitor in accordance with the monitoring plan required under paragraph (f) of this section is a monitoring violation."},{"candidate_claim_id":"c37","conditions":[],"kind":"qualitative","relation":"compliance-basis","subject":"Compliance determination based on running annual average","supporting_quotes":["q36"],"unit":null,"value":"Failure to monitor will be treated as a violation for the entire period covered by the annual average where compliance is based on a running annual average of monthly or quarterly samples or averages and the system's failure to monitor makes it impossible to determine compliance with MCLs or MRDLs."},{"candidate_claim_id":"c38","conditions":[],"kind":"qualitative","relation":"compliance-basis","subject":"Reduced monitoring eligibility data","supporting_quotes":["q37"],"unit":null,"value":"Systems may use only data collected under the provisions of this subpart to qualify for reduced monitoring."}],"verified_quotes":[{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":95,"char_start":0,"selector":"DIV8[N=141.132]/P[1]","span_sha256":"f4c258902019056b4090df7c7363bc151f275a4c44712b98e6dd56fa96f7b83f"},"exact_text":"(a) General requirements. (1) Systems must take all samples during normal operating conditions.","id":"q1","logical_anchor":"141.132(a)(1)"},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":170,"char_start":0,"selector":"DIV8[N=141.132]/P[6]","span_sha256":"489c5133d0e2ee544209042d73e077817124d059c9ee90f61c9e85da77f9454c"},"exact_text":"(b) Monitoring requirements for disinfection byproducts—(1) TTHMs and HAA5—(i) Routine monitoring. Systems must monitor at the frequency indicated in the following table:","id":"q2","logical_anchor":"141.132(b)(1)(i)"},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":50,"char_start":0,"selector":"DIV8[N=141.132]/DIV[1]/DIV[1]/TABLE[1]/TR[2]/TD[2]","span_sha256":"71ff4605e92a44eb39d3d01b286e55b1777c22a7dc8578fc620010ade605eea4"},"exact_text":"Four water samples per quarter per treatment plant","id":"q3","logical_anchor":null},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":379,"char_start":0,"selector":"DIV8[N=141.132]/DIV[1]/DIV[1]/TABLE[1]/TR[2]/TD[3]","span_sha256":"3dd0f70aa05c3afe9c3923ee2a65ed6ca4ea5594ac1194b005964c05c76aaca8"},"exact_text":"At least 25 percent of all samples collected each quarter at locations representing maximum residence time. Remaining samples taken at locations representative of at least average residence time in the distribution system and representing the entire distribution system, taking into account number of persons served, different sources of water, and different treatment methods. 1","id":"q4","logical_anchor":null},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":48,"char_start":0,"selector":"DIV8[N=141.132]/DIV[1]/DIV[1]/TABLE[1]/TR[3]/TD[2]","span_sha256":"0c37ff0efde2a896abfbca81582b7768cc3ad7c2a4e58e1fb687c90db0d40c30"},"exact_text":"One water sample per quarter per treatment plant","id":"q5","logical_anchor":null},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":82,"char_start":0,"selector":"DIV8[N=141.132]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[2]","span_sha256":"03bdbadd62ed505d66b56efc91302c4d8a8afafaad637c50a76599fec826c1fa"},"exact_text":"One sample per year per treatment plant during month of warmest water temperature.","id":"q6","logical_anchor":null},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":50,"char_start":0,"selector":"DIV8[N=141.132]/DIV[1]/DIV[1]/TABLE[1]/TR[5]/TD[2]","span_sha256":"3747cfff6c624e31cef28e0d61cdfab45cd41d003b62d61bb003cbdd3dbb85f4"},"exact_text":"One water sample per quarter per treatment plant 2","id":"q7","logical_anchor":null},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":84,"char_start":0,"selector":"DIV8[N=141.132]/DIV[1]/DIV[1]/TABLE[1]/TR[6]/TD[2]","span_sha256":"9f4e164f1902d9d5e6cf63d9bd7a5dfe16d5311c9ddbd555644bbae3f18672f4"},"exact_text":"One sample per year per treatment plant 2 during month of warmest water temperature.","id":"q8","logical_anchor":null},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":67,"char_start":0,"selector":"DIV8[N=141.132]/DIV[2]/DIV[1]/TABLE[1]/TR[2]/TD[2]","span_sha256":"e351ef5c018e7c1e3ec2c0a738aef02ea8144ec894a7b59cf065f842ddc77536"},"exact_text":"TTHM annual average ≤0.040 mg/L and HAA5 annual average ≤0.030 mg/L","id":"q9","logical_anchor":null},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":131,"char_start":0,"selector":"DIV8[N=141.132]/DIV[2]/DIV[1]/TABLE[1]/TR[2]/TD[1]","span_sha256":"5e81e6b7e86a99e893bd410cc066923bc464131aa401058ef0dc81480de0efb9"},"exact_text":"Subpart H system serving at least 10,000 persons which has a source water annual average TOC level, before any treatment, ≤4.0 mg/L","id":"q10","logical_anchor":null},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":109,"char_start":0,"selector":"DIV8[N=141.132]/DIV[2]/DIV[1]/TABLE[1]/TR[2]/TD[3]","span_sha256":"7b85ae065c7a998ff8cf8e232748df111672eaa3e6be6d0b0f5b2f33d1877a93"},"exact_text":"One sample per treatment plant per quarter at distribution system location reflecting maximum residence time.","id":"q11","logical_anchor":null},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":177,"char_start":0,"selector":"DIV8[N=141.132]/DIV[2]/DIV[1]/TABLE[1]/TR[5]/TD[2]","span_sha256":"9922459a20d95f847a70cb19296d3ce58d903ac14b942b12036e1500dac070d0"},"exact_text":"TTHM annual average ≤0.040 mg/L and HAA5 annual average ≤0.030 mg/L for two consecutive years OR TTHM annual average ≤0.020 mg/L and HAA5 annual average ≤0.015 mg/L for one year","id":"q12","logical_anchor":null},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":288,"char_start":0,"selector":"DIV8[N=141.132]/DIV[2]/DIV[1]/TABLE[1]/TR[5]/TD[3]","span_sha256":"16bfd2e3befad27fdc2923023cd1c42e251a9a4d80718132571762133c7b21ea"},"exact_text":"One sample per treatment plant per three year monitoring cycle at distribution system location reflecting maximum residence time during month of warmest water temperature, with the three-year cycle beginning on January 1 following quarter in which system qualifies for reduced monitoring.","id":"q13","logical_anchor":null},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":714,"char_start":491,"selector":"DIV8[N=141.132]/P[8]","span_sha256":"2d9a7dbec75b8ad84864cadf9201bb05fba30248a31c4e10a60efc5369ed9a02"},"exact_text":"the source water TOC running annual average must be ≤4.0 mg/L (based on the most recent four quarters of monitoring) on a continuing basis at each treatment plant to reduce or remain on reduced monitoring for TTHM and HAA5.","id":"q14","logical_anchor":"141.132(b)(1)(iii)"},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":350,"char_start":82,"selector":"DIV8[N=141.132]/P[9]","span_sha256":"cad050698cef322655b2303ea53c94089eb54eb75786cd6658189254b48c80cf"},"exact_text":"as long as the average of all samples taken in the year (for systems which must monitor quarterly) or the result of the sample (for systems which must monitor no more frequently than annually) is no more than 0.060 mg/L and 0.045 mg/L for TTHMs and HAA5, respectively.","id":"q15","logical_anchor":"141.132(b)(1)(iv)"},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":974,"char_start":786,"selector":"DIV8[N=141.132]/P[9]","span_sha256":"7a658a2adcef59865b35a6a2ff0eb060d45465743689be0af91a6335e6edd50d"},"exact_text":"if either the TTHM annual average is >0.080 mg/L or the HAA5 annual average is >0.060 mg/L, the system must go to the increased monitoring identified in paragraph (b)(1)(i) of this section","id":"q16","logical_anchor":"141.132(b)(1)(iv)"},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":197,"char_start":4,"selector":"DIV8[N=141.132]/P[10]","span_sha256":"2a6cda0739d69dda10413ebc7f4cb43319965a19a97509e734800e6f0c24c137"},"exact_text":"Systems on increased monitoring may return to routine monitoring if, after at least one year of monitoring their TTHM annual average is ≤0.060 mg/L and their HAA5 annual average is ≤0.045 mg/L.","id":"q17","logical_anchor":"141.132(b)(1)(v)"},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":160,"char_start":14,"selector":"DIV8[N=141.132]/P[12]","span_sha256":"a9bbf029652f0d26ba2c3306bcf0da71893a7f0371379365b6361621c1f6155a"},"exact_text":"Community and nontransient noncommunity water systems using chlorine dioxide, for disinfection or oxidation, must conduct monitoring for chlorite.","id":"q18","logical_anchor":"141.132(b)(2)"},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":403,"char_start":45,"selector":"DIV8[N=141.132]/P[13]","span_sha256":"c824132e80bd501b806d3d8593c4d27942b874810f5dcb63fdf8d5c3ffed27c4"},"exact_text":"Systems must take daily samples at the entrance to the distribution system. For any daily sample that exceeds the chlorite MCL, the system must take additional samples in the distribution system the following day at the locations required by paragraph (b)(2)(ii) of this section, in addition to the sample required at the entrance to the distribution system.","id":"q19","logical_anchor":"141.132(b)(2)(i)(A)"},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":328,"char_start":24,"selector":"DIV8[N=141.132]/P[14]","span_sha256":"ff4f308018e00de3f6307a4b0a204947efe955b2b4ac719f1568348a2e43bcca"},"exact_text":"Systems must take a three-sample set each month in the distribution system. The system must take one sample at each of the following locations: near the first customer, at a location representative of average residence time, and at a location reflecting maximum residence time in the distribution system.","id":"q20","logical_anchor":"141.132(b)(2)(i)(B)"},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":163,"char_start":30,"selector":"DIV8[N=141.132]/P[16]","span_sha256":"27ccfac170c065f6e9072a7a319cbe33108cdba1e0a94a88f9a8cfebef146fd0"},"exact_text":"Chlorite monitoring at the entrance to the distribution system required by paragraph (b)(2)(i)(A) of this section may not be reduced.","id":"q21","logical_anchor":"141.132(b)(2)(iii)(A)"},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":428,"char_start":4,"selector":"DIV8[N=141.132]/P[17]","span_sha256":"d545e34b651f7537d77148e18225e13bc67f9506984c9fb1b30cc55610477522"},"exact_text":"Chlorite monitoring in the distribution system required by paragraph (b)(2)(i)(B) of this section may be reduced to one three-sample set per quarter after one year of monitoring where no individual chlorite sample taken in the distribution system under paragraph (b)(2)(i)(B) of this section has exceeded the chlorite MCL and the system has not been required to conduct monitoring under paragraph (b)(2)(ii) of this section.","id":"q22","logical_anchor":"141.132(b)(2)(iii)(B)"},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":210,"char_start":36,"selector":"DIV8[N=141.132]/P[18]","span_sha256":"f605eb0f3cc3a9dd41596e94a92ee994552b8bc0371cd96e675eeb272db351e0"},"exact_text":"Community and nontransient noncommunity systems using ozone, for disinfection or oxidation, must take one sample per month for each treatment plant in the system using ozone.","id":"q23","logical_anchor":"141.132(b)(3)(i)"},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":288,"char_start":51,"selector":"DIV8[N=141.132]/P[19]","span_sha256":"a988519677f231be1a46fe22001d579411b8dc65ddb3805a8b9e7683dcffff96"},"exact_text":"systems required to analyze for bromate may reduce monitoring from monthly to quarterly, if the system's average source water bromide concentration is less than 0.05 mg/L based on representative monthly bromide measurements for one year.","id":"q24","logical_anchor":"141.132(b)(3)(ii)(A)"},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":500,"char_start":148,"selector":"DIV8[N=141.132]/P[20]","span_sha256":"b2a8237f1e497f41f8a5378b0a7de24078e2ec4b8b4611e70560af3164074496"},"exact_text":"A system required to analyze for bromate may reduce monitoring from monthly to quarterly, if the system's running annual average bromate concentration is ≤0.0025 mg/L based on monthly bromate measurements under paragraph (b)(3)(i) of this section for the most recent four quarters, with samples analyzed using Method 317.0 Revision 2.0, 326.0 or 321.8.","id":"q25","logical_anchor":"141.132(b)(3)(ii)(B)"},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":414,"char_start":108,"selector":"DIV8[N=141.132]/P[21]","span_sha256":"546711cd5b070fea313738b746c833af0297429253e111085bf76b498eb5fd88"},"exact_text":"Until March 31, 2016, community and non-transient non-community water systems that use chlorine or chloramines must measure the residual disinfectant level in the distribution system at the same point in the distribution system and at the same time as total coliforms are sampled, as specified in § 141.21.","id":"q26","logical_anchor":"141.132(c)(1)(i)"},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":55,"char_start":25,"selector":"DIV8[N=141.132]/P[22]","span_sha256":"f1ae6f6b176e09141a882475beb65740abbfb08d7b456a66f72c2322e092af55"},"exact_text":"Monitoring may not be reduced.","id":"q27","logical_anchor":"141.132(c)(1)(ii)"},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":247,"char_start":45,"selector":"DIV8[N=141.132]/P[23]","span_sha256":"e6b5bd1c0d9551fb4fffad51c8daf2fa1cbcc13dc6404f6bc06144be235071e7"},"exact_text":"Community, nontransient noncommunity, and transient noncommunity water systems that use chlorine dioxide for disinfection or oxidation must take daily samples at the entrance to the distribution system.","id":"q28","logical_anchor":"141.132(c)(2)(i)"},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":73,"char_start":26,"selector":"DIV8[N=141.132]/P[25]","span_sha256":"4791d32d0f2c599686d8e851a8e62b71abd8fafe81e9bf6e127d337d58ed80d5"},"exact_text":"Chlorine dioxide monitoring may not be reduced.","id":"q29","logical_anchor":"141.132(c)(2)(iii)"},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":338,"char_start":97,"selector":"DIV8[N=141.132]/P[26]","span_sha256":"5dbdd835babd671cb80d853cefa04bd11080e897835628ad229a093dfdcef696"},"exact_text":"Subpart H systems which use conventional filtration treatment (as defined in § 141.2) must monitor each treatment plant for TOC no later than the point of combined filter effluent turbidity monitoring and representative of the treated water.","id":"q30","logical_anchor":"141.132(d)(1)"},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":293,"char_start":24,"selector":"DIV8[N=141.132]/P[27]","span_sha256":"c87b29c428321e94ba317844e0006734d2f8bdd3d063e312a1657d616e72be94"},"exact_text":"Subpart H systems with an average treated water TOC of less than 2.0 mg/L for two consecutive years, or less than 1.0 mg/L for one year, may reduce monitoring for both TOC and alkalinity to one paired sample and one source water alkalinity sample per plant per quarter.","id":"q31","logical_anchor":"141.132(d)(2)"},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":279,"char_start":13,"selector":"DIV8[N=141.132]/P[28]","span_sha256":"adc644d4e97a1d329498575b02adf7aae5a1af0ff26cb2af2b326b251a08d650"},"exact_text":"Systems required to analyze for bromate may reduce bromate monitoring from monthly to once per quarter, if the system demonstrates that the average source water bromide concentration is less than 0.05 mg/L based upon representative monthly measurements for one year.","id":"q32","logical_anchor":"141.132(e)"},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":118,"char_start":22,"selector":"DIV8[N=141.132]/P[29]","span_sha256":"63ae7afd55105bca0caa2888d8ba9babf0892a195e31f43bb297c86e11d44a4e"},"exact_text":"Each system required to monitor under this subpart must develop and implement a monitoring plan.","id":"q33","logical_anchor":"141.132(f)"},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":482,"char_start":307,"selector":"DIV8[N=141.132]/P[29]","span_sha256":"1fc8eea554bb379484f0e9d944b144a4af709ae80340fe43ee17e869845fcefa"},"exact_text":"All Subpart H systems serving more than 3300 people must submit a copy of the monitoring plan to the State no later than the date of the first report required under § 141.134.","id":"q34","logical_anchor":"141.132(f)"},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":133,"char_start":4,"selector":"DIV8[N=141.132]/P[3]","span_sha256":"4168d5b6ec42e9e72c33d29de8bc6647489bda72b99e0b736e578637f1aaf468"},"exact_text":"Failure to monitor in accordance with the monitoring plan required under paragraph (f) of this section is a monitoring violation.","id":"q35","logical_anchor":"141.132(a)(3)"},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":303,"char_start":4,"selector":"DIV8[N=141.132]/P[4]","span_sha256":"d9163c2d07137898e33db2c17f1dbdfb6c10dab56e37713ac34e1a4af0c18967"},"exact_text":"Failure to monitor will be treated as a violation for the entire period covered by the annual average where compliance is based on a running annual average of monthly or quarterly samples or averages and the system's failure to monitor makes it impossible to determine compliance with MCLs or MRDLs.","id":"q36","logical_anchor":"141.132(a)(4)"},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":111,"char_start":4,"selector":"DIV8[N=141.132]/P[5]","span_sha256":"9ab0f3619549522a28ba246229ead26925c6f22a8861e229198014f9026268f9"},"exact_text":"Systems may use only data collected under the provisions of this subpart to qualify for reduced monitoring.","id":"q37","logical_anchor":"141.132(a)(5)"}]}
