{"ambiguities_declared":["Paragraph (a)(2)(iii) references 'the effective date for compliance in § 141.130(b)' twice without stating the date itself within this section; the exact date is not derivable from this section's text alone.","The table footnote markers (superscript 1, 2, 3) in paragraph (b)(2)'s table are represented as separate 'E' nodes in the tree but their exact placement relative to column headers (e.g., which header the '3' in '>120 3' modifies) is structurally ambiguous from the flattened text alone."],"candidate_response_sha256":"516033d421c6ab966a89da24bf663e825e398cf7245051b076065d6304e3fc75","challenge_questions":[{"evidence_selectors":["DIV8[N=141.135]/P[3]"],"expected_answer":"Less than 2.0 mg/L, calculated quarterly as a running annual average","question":"What is the source water TOC threshold below which a system is exempt from enhanced coagulation under the (a)(2)(i) alternative compliance criterion?"},{"evidence_selectors":["DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[3]"],"expected_answer":"35.0 percent (source water TOC >4.0-8.0 mg/L, alkalinity >60-120 mg/L)","question":"What Step 1 TOC percent removal is required for a source water TOC of 5.0 mg/L with a source water alkalinity of 80 mg/L as CaCO3?"},{"evidence_selectors":["DIV8[N=141.135]/P[14]"],"expected_answer":"Three months","question":"How long does a system have to apply to the State for alternate minimum TOC (Step 2) removal requirements after failing to achieve Step 1 removals?"},{"evidence_selectors":["DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[3]/TD[2]"],"expected_answer":"6.3","question":"During bench- or pilot-scale enhanced coagulation testing of a water with alkalinity of 100 mg/L as CaCO3, to what target pH should alum be added?"},{"evidence_selectors":["DIV8[N=141.135]/P[26]"],"expected_answer":"No; a value less than 1.00 means the system is not in compliance with the TOC percent removal requirements","question":"If a system's 12-month average TOC percent removal compliance ratio calculates to 0.92, is the system in compliance?"},{"evidence_selectors":["DIV8[N=141.135]/P[34]"],"expected_answer":"Enhanced coagulation or enhanced softening","question":"What treatment techniques does EPA identify to control disinfection byproduct precursors for Subpart H systems using conventional treatment?"}],"counts":{"claims_rejected":4,"claims_verified":23,"questions_kept":6,"questions_rejected":0,"quotes_rejected":0,"quotes_verified":28},"machine_corrections":["stripped-code-fence"],"page_proposals":[{"candidate_page_id":"dbp-precursor-applicability","citations":["141.135(a)(1)"],"rationale":"Establishes which systems (Subpart H, conventional filtration) must operate with enhanced coagulation or softening absent an alternative criterion","shape_verdict":"accepted","topic":"Applicability of the enhanced coagulation/enhanced softening treatment technique"},{"candidate_page_id":"alternative-compliance-criteria-coagulation-softening","citations":["141.135(a)(2)","141.135(a)(2)(i)","141.135(a)(2)(ii)","141.135(a)(2)(iii)","141.135(a)(2)(iv)","141.135(a)(2)(v)","141.135(a)(2)(vi)"],"rationale":"Operator-facing decision points based on source/treated water TOC, SUVA, alkalinity, and TTHM/HAA5 levels","shape_verdict":"accepted","topic":"Alternative compliance criteria (i)-(vi) exempting systems from enhanced coagulation/softening"},{"candidate_page_id":"additional-alternative-criteria-softening","citations":["141.135(a)(3)","141.135(a)(3)(i)","141.135(a)(3)(ii)"],"rationale":"Separate alkalinity- and magnesium-hardness-based exemptions available only to softening systems","shape_verdict":"accepted","topic":"Additional alternative compliance criteria for enhanced softening systems"},{"candidate_page_id":"toc-percent-removal-table","citations":["141.135(b)(1)","141.135(b)(2)"],"rationale":"Core numeric compliance table used directly by treatment operators to determine required TOC removal","shape_verdict":"accepted","topic":"Step 1 TOC percent removal requirements by source water TOC and alkalinity"},{"candidate_page_id":"step2-alternate-toc-removal","citations":["141.135(b)(3)","141.135(b)(4)","141.135(b)(4)(i)"],"rationale":"Describes the process and technical basis (bench/pilot testing) for systems unable to meet Step 1 removals","shape_verdict":"accepted","topic":"Alternate minimum TOC removal (Step 2) application and determination process"},{"candidate_page_id":"bench-pilot-testing-target-ph","citations":["141.135(b)(4)(ii)","141.135(b)(4)(iii)","141.135(b)(4)(iv)","141.135(b)(4)(v)"],"rationale":"Contains the alum-dosing protocol and the alkalinity-to-target-pH table needed to run the jar test","shape_verdict":"accepted","topic":"Bench- or pilot-scale testing procedure and target pH table for enhanced coagulation Step 2"},{"candidate_page_id":"compliance-calculation-method","citations":["141.135(c)(1)","141.135(c)(1)(i)","141.135(c)(1)(ii)","141.135(c)(1)(iii)","141.135(c)(1)(iv)","141.135(c)(1)(v)"],"rationale":"Step-by-step formula operators use to compute running annual average compliance","shape_verdict":"accepted","topic":"Standard method for calculating quarterly TOC percent removal compliance"},{"candidate_page_id":"compliance-calculation-alternatives","citations":["141.135(c)(2)","141.135(c)(2)(i)","141.135(c)(2)(ii)","141.135(c)(2)(iii)","141.135(c)(2)(iv)","141.135(c)(2)(v)"],"rationale":"Lists monthly conditions (low TOC, SUVA, alkalinity, magnesium hardness) that let a system assign a compliant value without the full ratio calculation","shape_verdict":"accepted","topic":"Alternative monthly-value-of-1.0 shortcuts for compliance calculation"},{"candidate_page_id":"treatment-technique-requirement-statement","citations":["141.135(d)"],"rationale":"The controlling treatment-technique designation statement for this section","shape_verdict":"accepted","topic":"Regulatory identification of enhanced coagulation/softening as the DBP precursor treatment technique"}],"parse_verdict":"parsed","rejected_claims":[{"claim":{"candidate_claim_id":"c4","conditions":["source water TOC less than 4.0 mg/L","source water alkalinity greater than 60 mg/L as CaCO3","alternative compliance criterion under (a)(2)(iii)"],"kind":"numeric","relation":"compliance-basis","subject":"TTHM and HAA5 running annual averages","supporting_quotes":["q4"],"unit":"mg/L","value":"0.040 and 0.030"},"id":"c4","reasons":["value-not-verbatim-in-support"]},{"claim":{"candidate_claim_id":"c6","conditions":["system uses only chlorine for primary disinfection and residual maintenance","alternative compliance criterion under (a)(2)(iv)"],"kind":"numeric","relation":"compliance-basis","subject":"TTHM and HAA5 running annual averages","supporting_quotes":["q6"],"unit":"mg/L","value":"0.040 and 0.030"},"id":"c6","reasons":["value-not-verbatim-in-support"]},{"claim":{"candidate_claim_id":"c20","conditions":["system fails to achieve Step 1 TOC removals required by (b)(2)","must apply to the State for alternate minimum TOC removal requirements"],"kind":"numeric","relation":"requires-monitoring","subject":"Step 2 application deadline","supporting_quotes":["q20"],"unit":"months","value":"3"},"id":"c20","reasons":["value-not-verbatim-in-support"]},{"claim":{"candidate_claim_id":"c26","conditions":["source water alkalinity less than 60 mg/L","small alum additions drive pH below 5.5 before significant TOC removal"],"kind":"numeric","relation":"compliance-basis","subject":"bench/pilot test pH range for low-alkalinity waters","supporting_quotes":["q26"],"unit":null,"value":"5.3 to 5.7"},"id":"c26","reasons":["value-not-verbatim-in-support"]}],"rejected_questions":[],"rejected_quotes":[],"section_number":"141.135","verified_claims":[{"candidate_claim_id":"c1","conditions":["Subpart H systems using conventional filtration treatment"],"kind":"qualitative","relation":"requires-treatment-technique","subject":"disinfection byproduct (DBP) precursors","supporting_quotes":["q28"],"unit":null,"value":"enhanced coagulation or enhanced softening"},{"candidate_claim_id":"c2","conditions":["measured according to § 141.131(d)(3)","calculated quarterly as a running annual average","alternative compliance criterion under (a)(2)(i)"],"kind":"numeric","relation":"compliance-basis","subject":"source water TOC","supporting_quotes":["q2"],"unit":"mg/L","value":"2.0"},{"candidate_claim_id":"c3","conditions":["measured according to § 141.131(d)(3)","calculated quarterly as a running annual average","alternative compliance criterion under (a)(2)(ii)"],"kind":"numeric","relation":"compliance-basis","subject":"treated water TOC","supporting_quotes":["q3"],"unit":"mg/L","value":"2.0"},{"candidate_claim_id":"c5","conditions":["applies to systems relying on the (a)(2)(iii) financial commitment criterion"],"kind":"numeric","relation":"compliance-basis","subject":"enhanced coagulation/softening technology installation deadline","supporting_quotes":["q5"],"unit":null,"value":"June 30, 2005"},{"candidate_claim_id":"c7","conditions":["measured prior to any treatment, monthly, per § 141.131(d)(4)","calculated quarterly as a running annual average","alternative compliance criterion under (a)(2)(v)"],"kind":"numeric","relation":"compliance-basis","subject":"source water SUVA","supporting_quotes":["q7"],"unit":"L/mg-m","value":"2.0"},{"candidate_claim_id":"c8","conditions":["measured monthly per § 141.131(d)(4)","calculated quarterly as a running annual average","alternative compliance criterion under (a)(2)(vi)"],"kind":"numeric","relation":"compliance-basis","subject":"finished water SUVA","supporting_quotes":["q8"],"unit":"L/mg-m","value":"2.0"},{"candidate_claim_id":"c9","conditions":["softening lowers alkalinity below this level","alternative compliance criterion under (a)(3)(i)"],"kind":"numeric","relation":"compliance-basis","subject":"treated water alkalinity (softening systems)","supporting_quotes":["q9"],"unit":"mg/L as CaCO3","value":"60"},{"candidate_claim_id":"c10","conditions":["minimum removal","alternative compliance criterion under (a)(3)(ii)"],"kind":"numeric","relation":"compliance-basis","subject":"magnesium hardness removal (softening systems)","supporting_quotes":["q10"],"unit":"mg/L as CaCO3","value":"10"},{"candidate_claim_id":"c11","conditions":["source water TOC >2.0-4.0 mg/L","source water alkalinity 0-60 mg/L as CaCO3"],"kind":"table-cell","relation":"requires-treatment-technique","subject":"Step 1 TOC percent removal","supporting_quotes":["q11"],"unit":"percent","value":"35.0"},{"candidate_claim_id":"c12","conditions":["source water TOC >2.0-4.0 mg/L","source water alkalinity >60-120 mg/L as CaCO3"],"kind":"table-cell","relation":"requires-treatment-technique","subject":"Step 1 TOC percent removal","supporting_quotes":["q12"],"unit":"percent","value":"25.0"},{"candidate_claim_id":"c13","conditions":["source water TOC >2.0-4.0 mg/L","source water alkalinity >120 mg/L as CaCO3 (softening systems)"],"kind":"table-cell","relation":"requires-treatment-technique","subject":"Step 1 TOC percent removal","supporting_quotes":["q13"],"unit":"percent","value":"15.0"},{"candidate_claim_id":"c14","conditions":["source water TOC >4.0-8.0 mg/L","source water alkalinity 0-60 mg/L as CaCO3"],"kind":"table-cell","relation":"requires-treatment-technique","subject":"Step 1 TOC percent removal","supporting_quotes":["q14"],"unit":"percent","value":"45.0"},{"candidate_claim_id":"c15","conditions":["source water TOC >4.0-8.0 mg/L","source water alkalinity >60-120 mg/L as CaCO3"],"kind":"table-cell","relation":"requires-treatment-technique","subject":"Step 1 TOC percent removal","supporting_quotes":["q15"],"unit":"percent","value":"35.0"},{"candidate_claim_id":"c16","conditions":["source water TOC >4.0-8.0 mg/L","source water alkalinity >120 mg/L as CaCO3 (softening systems)"],"kind":"table-cell","relation":"requires-treatment-technique","subject":"Step 1 TOC percent removal","supporting_quotes":["q16"],"unit":"percent","value":"25.0"},{"candidate_claim_id":"c17","conditions":["source water TOC >8.0 mg/L","source water alkalinity 0-60 mg/L as CaCO3"],"kind":"table-cell","relation":"requires-treatment-technique","subject":"Step 1 TOC percent removal","supporting_quotes":["q17"],"unit":"percent","value":"50.0"},{"candidate_claim_id":"c18","conditions":["source water TOC >8.0 mg/L","source water alkalinity >60-120 mg/L as CaCO3"],"kind":"table-cell","relation":"requires-treatment-technique","subject":"Step 1 TOC percent removal","supporting_quotes":["q18"],"unit":"percent","value":"40.0"},{"candidate_claim_id":"c19","conditions":["source water TOC >8.0 mg/L","source water alkalinity >120 mg/L as CaCO3 (softening systems)"],"kind":"table-cell","relation":"requires-treatment-technique","subject":"Step 1 TOC percent removal","supporting_quotes":["q19"],"unit":"percent","value":"30.0"},{"candidate_claim_id":"c21","conditions":["Step 2 bench- or pilot-scale determination","State approval required"],"kind":"numeric","relation":"defined-as","subject":"alternate enhanced coagulation level (bench/pilot testing)","supporting_quotes":["q21"],"unit":"mg/L TOC removal per 10 mg/L alum","value":"0.3"},{"candidate_claim_id":"c22","conditions":["alkalinity 0-60 mg/L as CaCO3"],"kind":"table-cell","relation":"compliance-basis","subject":"enhanced coagulation Step 2 target pH","supporting_quotes":["q22"],"unit":null,"value":"5.5"},{"candidate_claim_id":"c23","conditions":["alkalinity >60-120 mg/L as CaCO3"],"kind":"table-cell","relation":"compliance-basis","subject":"enhanced coagulation Step 2 target pH","supporting_quotes":["q23"],"unit":null,"value":"6.3"},{"candidate_claim_id":"c24","conditions":["alkalinity >120-240 mg/L as CaCO3"],"kind":"table-cell","relation":"compliance-basis","subject":"enhanced coagulation Step 2 target pH","supporting_quotes":["q24"],"unit":null,"value":"7.0"},{"candidate_claim_id":"c25","conditions":["alkalinity >240 mg/L as CaCO3"],"kind":"table-cell","relation":"compliance-basis","subject":"enhanced coagulation Step 2 target pH","supporting_quotes":["q25"],"unit":null,"value":"7.5"},{"candidate_claim_id":"c27","conditions":["12-month average of monthly actual/required TOC removal ratios","value below threshold indicates non-compliance"],"kind":"numeric","relation":"compliance-basis","subject":"TOC percent removal compliance ratio","supporting_quotes":["q27"],"unit":null,"value":"1.00"}],"verified_quotes":[{"binding":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":380,"char_start":23,"selector":"DIV8[N=141.135]/P[1]","span_sha256":"fa94e33ee71bb784d04dff549d3fa9519cd58279c5b326c5b8a199460bc09ada"},"exact_text":"Subpart H systems using conventional filtration treatment (as defined in § 141.2) must operate with enhanced coagulation or enhanced softening to achieve the TOC percent removal levels specified in paragraph (b) of this section unless the system meets at least one of the alternative compliance criteria listed in paragraph (a)(2) or (a)(3) of this section.","id":"q1","logical_anchor":"141.135(a)(1)"},{"binding":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":152,"char_start":4,"selector":"DIV8[N=141.135]/P[3]","span_sha256":"0aa8682d188c84a8bd0e1e42b481b4e83237199bf4af414494bc6344a014ae06"},"exact_text":"The system's source water TOC level, measured according to § 141.131(d)(3), is less than 2.0 mg/L, calculated quarterly as a running annual average.","id":"q2","logical_anchor":"141.135(a)(2)(i)"},{"binding":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":154,"char_start":5,"selector":"DIV8[N=141.135]/P[4]","span_sha256":"e1c7782cc55f37922ad4788ba3a8886a6e1a34211d67fdeee9d7e863ac5ab8c7"},"exact_text":"The system's treated water TOC level, measured according to § 141.131(d)(3), is less than 2.0 mg/L, calculated quarterly as a running annual average.","id":"q3","logical_anchor":"141.135(a)(2)(ii)"},{"binding":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":421,"char_start":6,"selector":"DIV8[N=141.135]/P[5]","span_sha256":"a2636bd18435d5a7c43be31598037bc9a43adf2d5d8871666cd85efa36ef8564"},"exact_text":"The system's source water TOC level, measured according to § 141.131(d)(3), is less than 4.0 mg/L, calculated quarterly as a running annual average; the source water alkalinity, measured according to § 141.131(d)(1), is greater than 60 mg/L (as CaCO3), calculated quarterly as a running annual average; and either the TTHM and HAA5 running annual averages are no greater than 0.040 mg/L and 0.030 mg/L, respectively","id":"q4","logical_anchor":"141.135(a)(2)(iii)"},{"binding":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":1129,"char_start":1049,"selector":"DIV8[N=141.135]/P[5]","span_sha256":"3bac9aa29596478936ff9c8d7f3277b00267f57d2d5e466b56e0d5eb743ee478"},"exact_text":"These technologies must be installed and operating not later than June 30, 2005.","id":"q5","logical_anchor":"141.135(a)(2)(iii)"},{"binding":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":224,"char_start":5,"selector":"DIV8[N=141.135]/P[6]","span_sha256":"cefeeaea55dee2882babd4f73b8ca2b23760bd67400cd7eb3ccd4d18ace5946a"},"exact_text":"The TTHM and HAA5 running annual averages are no greater than 0.040 mg/L and 0.030 mg/L, respectively, and the system uses only chlorine for primary disinfection and maintenance of a residual in the distribution system.","id":"q6","logical_anchor":"141.135(a)(2)(iv)"},{"binding":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":196,"char_start":4,"selector":"DIV8[N=141.135]/P[7]","span_sha256":"b3a6e140c3cf371d222c6feaafc3f6c84cd9ac0c0a0c38746b13b49072d8988f"},"exact_text":"The system's source water SUVA, prior to any treatment and measured monthly according to § 141.131(d)(4), is less than or equal to 2.0 L/mg-m, calculated quarterly as a running annual average.","id":"q7","logical_anchor":"141.135(a)(2)(v)"},{"binding":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":172,"char_start":5,"selector":"DIV8[N=141.135]/P[8]","span_sha256":"6acedbcc6c46cd85a22b1a0a64c372cd3bb6b5a76164be9cbb767030371a61c2"},"exact_text":"The system's finished water SUVA, measured monthly according to § 141.131(d)(4), is less than or equal to 2.0 L/mg-m, calculated quarterly as a running annual average.","id":"q8","logical_anchor":"141.135(a)(2)(vi)"},{"binding":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":200,"char_start":4,"selector":"DIV8[N=141.135]/P[10]","span_sha256":"7e8535e4afc964eecac9dce07865dd6ebf5ba5ea4da73cbb6e3f6cb2928a76d7"},"exact_text":"Softening that results in lowering the treated water alkalinity to less than 60 mg/L (as CaCO3), measured monthly according to § 141.131(d)(1) and calculated quarterly as a running annual average.","id":"q9","logical_anchor":"141.135(a)(3)(i)"},{"binding":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":190,"char_start":5,"selector":"DIV8[N=141.135]/P[11]","span_sha256":"6c2955ff67aa4add6f0551e3e5acd894b42516ed617908805e9ec5aff337796b"},"exact_text":"Softening that results in removing at least 10 mg/L of magnesium hardness (as CaCO3), measured monthly according to § 141.131(d)(6) and calculated quarterly as a running annual average.","id":"q10","logical_anchor":"141.135(a)(3)(ii)"},{"binding":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":4,"char_start":0,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[3]/TD[2]","span_sha256":"72e72b41e40336eeef6045c40e3ac2988411fbadc42958caf30e7dbf1b729e00"},"exact_text":"35.0","id":"q11","logical_anchor":null},{"binding":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":4,"char_start":0,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[3]/TD[3]","span_sha256":"00c10b58d5c431fee46080cd1ce96bf2fd15a683255e9fc30ee0f672dad91424"},"exact_text":"25.0","id":"q12","logical_anchor":null},{"binding":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":4,"char_start":0,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[3]/TD[4]","span_sha256":"c72ae9676454d7cc0014583a9d0a2e28553d5c62f087c7562b5307ebd1cc84c8"},"exact_text":"15.0","id":"q13","logical_anchor":null},{"binding":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":4,"char_start":0,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[2]","span_sha256":"94e634ac63620eab982ebd55f5f8862038782070d9f2e7f3c252b2f4c48d3193"},"exact_text":"45.0","id":"q14","logical_anchor":null},{"binding":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":4,"char_start":0,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[3]","span_sha256":"72e72b41e40336eeef6045c40e3ac2988411fbadc42958caf30e7dbf1b729e00"},"exact_text":"35.0","id":"q15","logical_anchor":null},{"binding":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":4,"char_start":0,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[4]","span_sha256":"00c10b58d5c431fee46080cd1ce96bf2fd15a683255e9fc30ee0f672dad91424"},"exact_text":"25.0","id":"q16","logical_anchor":null},{"binding":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":4,"char_start":0,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[5]/TD[2]","span_sha256":"f97a13577367c1d604d37c4d2b6242d7193c7ba04aa4d1a64c322b23b2f9bd2a"},"exact_text":"50.0","id":"q17","logical_anchor":null},{"binding":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":4,"char_start":0,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[5]/TD[3]","span_sha256":"e15274dcfe2d0cb541e8aa23fef7aaaa116bfcbc937d35ffda9d4506c8d7e785"},"exact_text":"40.0","id":"q18","logical_anchor":null},{"binding":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":4,"char_start":0,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[5]/TD[4]","span_sha256":"26c9a96ce053a14dd88a71a4830c9cbed7e1fed7e3f3f8a0b0b6a58f3f0f02e6"},"exact_text":"30.0","id":"q19","logical_anchor":null},{"binding":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":417,"char_start":4,"selector":"DIV8[N=141.135]/P[14]","span_sha256":"7a5635a58473bec9b2c757e0550fc66ab10a8d48f145fac46493744670cd75ec"},"exact_text":"Subpart H conventional treatment systems that cannot achieve the Step 1 TOC removals required by paragraph (b)(2) of this section due to water quality parameters or operational constraints must apply to the State, within three months of failure to achieve the TOC removals required by paragraph (b)(2) of this section, for approval of alternative minimum TOC (Step 2) removal requirements submitted by the system.","id":"q20","logical_anchor":"141.135(b)(3)"},{"binding":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":313,"char_start":55,"selector":"DIV8[N=141.135]/P[16]","span_sha256":"535ba5f7b88412ea572c1acfda8d1c03d68836b60a5714cf64cf18c14f03354e"},"exact_text":"coagulation at a coagulant dose and pH as determined by the method described in paragraphs (b)(4)(i) through (v) of this section such that an incremental addition of 10 mg/L of alum (or equivalent amount of ferric salt) results in a TOC removal of ≤0.3 mg/L.","id":"q21","logical_anchor":"141.135(b)(4)(i)"},{"binding":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":3,"char_start":0,"selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[2]/TD[2]","span_sha256":"4819f5315cb49422b0b21be64e48bb69c9c157cf41c6631994f931ab9fba86bd"},"exact_text":"5.5","id":"q22","logical_anchor":null},{"binding":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":3,"char_start":0,"selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[3]/TD[2]","span_sha256":"971c487c6389b06ee6d332c39fdd29ad23c0a6cc70dfc29351ca6c2a9c71806c"},"exact_text":"6.3","id":"q23","logical_anchor":null},{"binding":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":3,"char_start":0,"selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[4]/TD[2]","span_sha256":"0de7cf39e1e6366122309794e86d197d025a81235881e67ec4f011c9db2df252"},"exact_text":"7.0","id":"q24","logical_anchor":null},{"binding":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":3,"char_start":0,"selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[5]/TD[2]","span_sha256":"c4495da75095c64bf4e0587e45d7426f496ca4fc9fe72111715005361cfe0041"},"exact_text":"7.5","id":"q25","logical_anchor":null},{"binding":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":405,"char_start":204,"selector":"DIV8[N=141.135]/P[18]","span_sha256":"528a8198b4ae674e7a8e54732bdec0c546e15dc73db3881f26c44619dc681f50"},"exact_text":"the system must add necessary chemicals to maintain the pH between 5.3 and 5.7 in samples until the TOC removal of 0.3 mg/L per 10 mg/L alum added (or equivalent addition of iron coagulant) is reached.","id":"q26","logical_anchor":"141.135(b)(4)(iii)"},{"binding":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":161,"char_start":4,"selector":"DIV8[N=141.135]/P[26]","span_sha256":"a188da188a3218ef04f0ff1ca3456f58797d320f9bb08e7b506604f31d294e49"},"exact_text":"If the value calculated in paragraph (c)(1)(iv) of this section is less than 1.00, the system is not in compliance with the TOC percent removal requirements.","id":"q27","logical_anchor":"141.135(c)(1)(v)"},{"binding":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":331,"char_start":57,"selector":"DIV8[N=141.135]/P[34]","span_sha256":"7e48e5137bc1e2cabae5a58310adf3b9ecc65d60c8579496403af0ba5d5d7ce8"},"exact_text":"The Administrator identifies the following as treatment techniques to control the level of disinfection byproduct precursors in drinking water treatment and distribution systems: For Subpart H systems using conventional treatment, enhanced coagulation or enhanced softening.","id":"q28","logical_anchor":"141.135(d)"}]}
