{"ambiguities_declared":["The section references the subpart V MCLs in § 141.64(b)(2) as the basis for an MCL violation but does not state the actual MCL values within this section's text; those numeric values cannot be extracted from this section alone.","The section does not specify what constitutes a 'dual sample set' beyond its use in scheduling; no definition text is present in this section to cite."],"candidate_response_sha256":"29cc295e2b8789dd33f4ca33349ccedfd6b0e6b6ffe664e20c0f892612184ac9","challenge_questions":[{"evidence_selectors":["DIV8[N=141.625]/P[1]"],"expected_answer":"A TTHM sample >0.080 mg/L or a HAA5 sample >0.060 mg/L at any location.","question":"What TTHM or HAA5 sample result forces a system on annual (or less frequent) monitoring to switch to quarterly dual sample sets at all locations?"},{"evidence_selectors":["DIV8[N=141.625]/P[1]"],"expected_answer":"Once per quarter, taken every 90 days.","question":"How frequently must dual sample sets be collected once increased monitoring is triggered?"},{"evidence_selectors":["DIV8[N=141.625]/P[3]"],"expected_answer":"At least four consecutive quarters of increased monitoring with an LRAA ≤0.060 mg/L for TTHM and ≤0.045 mg/L for HAA5 at every location.","question":"What LRAA values must be met at every monitoring location, and for how long, before a system can return to routine monitoring?"},{"evidence_selectors":["DIV8[N=141.625]/P[2]"],"expected_answer":"It is a violation of the monitoring requirements for that quarter.","question":"What happens if a system fails to monitor during a quarter that would have been used in an LRAA calculation?"}],"counts":{"claims_rejected":1,"claims_verified":6,"questions_kept":4,"questions_rejected":0,"quotes_rejected":0,"quotes_verified":4},"machine_corrections":["stripped-code-fence"],"page_proposals":[{"candidate_page_id":"increased-monitoring-triggers","citations":["141.625(a)"],"rationale":"Operators on annual/less-than-annual schedules need the exact exceedance values that force a switch to quarterly dual sampling","shape_verdict":"accepted","topic":"TTHM/HAA5 thresholds that trigger increased monitoring"},{"candidate_page_id":"increased-monitoring-violation-basis","citations":["141.625(b)"],"rationale":"Clarifies when an MCL violation occurs versus a monitoring violation during increased monitoring","shape_verdict":"accepted","topic":"MCL and monitoring violation determination under LRAA"},{"candidate_page_id":"return-to-routine-monitoring","citations":["141.625(c)"],"rationale":"Gives the consecutive-quarter duration and LRAA thresholds required to step back down from increased monitoring","shape_verdict":"accepted","topic":"Criteria to return to routine monitoring after increased monitoring"}],"parse_verdict":"parsed","rejected_claims":[{"claim":{"candidate_claim_id":"c5","conditions":["applies if you fail to monitor"],"kind":"qualitative","relation":"compliance-basis","subject":"monitoring requirement violation","supporting_quotes":["q3"],"unit":null,"value":"violation of monitoring requirements for each quarter a missed result would have been used in an LRAA calculation"},"id":"c5","reasons":["value-not-verbatim-in-support"]}],"rejected_questions":[],"rejected_quotes":[],"section_number":"141.625","verified_claims":[{"candidate_claim_id":"c1","conditions":["applies to locations on annual or less-than-annual monitoring schedule under § 141.621 or § 141.623","sample result >0.080 mg/L at any location triggers dual sample sets once per quarter (every 90 days) at all locations"],"kind":"numeric","relation":"requires-monitoring","subject":"TTHM","supporting_quotes":["q1"],"unit":"mg/L","value":"0.080"},{"candidate_claim_id":"c2","conditions":["applies to locations on annual or less-than-annual monitoring schedule under § 141.621 or § 141.623","sample result >0.060 mg/L at any location triggers dual sample sets once per quarter (every 90 days) at all locations"],"kind":"numeric","relation":"requires-monitoring","subject":"HAA5","supporting_quotes":["q1"],"unit":"mg/L","value":"0.060"},{"candidate_claim_id":"c3","conditions":["triggered by TTHM >0.080 mg/L or HAA5 >0.060 mg/L at any location"],"kind":"qualitative","relation":"requires-monitoring","subject":"increased monitoring frequency","supporting_quotes":["q1"],"unit":null,"value":"dual sample sets once per quarter (taken every 90 days)"},{"candidate_claim_id":"c4","conditions":["LRAA calculated based on four consecutive quarters of monitoring","or LRAA from fewer than four quarters if the MCL would be exceeded regardless of subsequent quarterly results"],"kind":"qualitative","relation":"compliance-basis","subject":"MCL violation determination","supporting_quotes":["q2"],"unit":null,"value":"LRAA exceeds the subpart V MCLs in § 141.64(b)(2)"},{"candidate_claim_id":"c6","conditions":["LRAA threshold for returning to routine monitoring","requires at least four consecutive quarters of increased monitoring beforehand"],"kind":"numeric","relation":"compliance-basis","subject":"TTHM","supporting_quotes":["q4"],"unit":"mg/L","value":"0.060"},{"candidate_claim_id":"c7","conditions":["LRAA threshold for returning to routine monitoring","requires at least four consecutive quarters of increased monitoring beforehand"],"kind":"numeric","relation":"compliance-basis","subject":"HAA5","supporting_quotes":["q4"],"unit":"mg/L","value":"0.045"}],"verified_quotes":[{"binding":{"capture_sha256":"b733ecb787db890bedaff88bf36716600ec0dd1e2f7d76998a2a4f07debbd146","char_end":317,"char_start":4,"selector":"DIV8[N=141.625]/P[1]","span_sha256":"e3c503dd7d1c51cc023fe7072b68b2f730617891c940b197e4da282a61fe5772"},"exact_text":"If you are required to monitor at a particular location annually or less frequently than annually under § 141.621 or § 141.623, you must increase monitoring to dual sample sets once per quarter (taken every 90 days) at all locations if a TTHM sample is >0.080 mg/L or a HAA5 sample is >0.060 mg/L at any location.","id":"q1","logical_anchor":"141.625(a)"},{"binding":{"capture_sha256":"b733ecb787db890bedaff88bf36716600ec0dd1e2f7d76998a2a4f07debbd146","char_end":312,"char_start":4,"selector":"DIV8[N=141.625]/P[2]","span_sha256":"0e424069619d3705e39c0dd4c34af41a88952c2c2f54594b5f983c5011171cfe"},"exact_text":"You are in violation of the MCL when the LRAA exceeds the subpart V MCLs in § 141.64(b)(2), calculated based on four consecutive quarters of monitoring (or the LRAA calculated based on fewer than four quarters of data if the MCL would be exceeded regardless of the monitoring results of subsequent quarters).","id":"q2","logical_anchor":"141.625(b)"},{"binding":{"capture_sha256":"b733ecb787db890bedaff88bf36716600ec0dd1e2f7d76998a2a4f07debbd146","char_end":467,"char_start":313,"selector":"DIV8[N=141.625]/P[2]","span_sha256":"cc8c43727184237a6a95b72f3cec5d1c25249a6fd0aee0e414c29fc330bbe51c"},"exact_text":"You are in violation of the monitoring requirements for each quarter that a monitoring result would be used in calculating an LRAA if you fail to monitor.","id":"q3","logical_anchor":"141.625(b)"},{"binding":{"capture_sha256":"b733ecb787db890bedaff88bf36716600ec0dd1e2f7d76998a2a4f07debbd146","char_end":217,"char_start":4,"selector":"DIV8[N=141.625]/P[3]","span_sha256":"44710f4895f8e6b11c583645f9a72b60f51b43e3324722e2bf3aa31a08d3bdef"},"exact_text":"You may return to routine monitoring once you have conducted increased monitoring for at least four consecutive quarters and the LRAA for every monitoring location is ≤0.060 mg/L for TTHM and ≤0.045 mg/L for HAA5.","id":"q4","logical_anchor":"141.625(c)"}]}
