{"ambiguities_declared":["Paragraph (e) (Bromide) states a source water bromide threshold of <0.05 mg/L for reducing bromate monitoring, closely mirroring (b)(3)(ii)(A), but (e) does not carry the 'until March 31, 2009' sunset language present in (b)(3)(ii)(A). The text does not clarify whether (e) is a distinct, still-operative pathway or redundant/superseded text alongside the (b)(3)(ii)(A)/(B) transition — not resolved without guessing.","Table footnote markers rendered as bare digits ('1', '2') appended to cell text (e.g., 'Locations representing maximum residence time. 1') are ambiguous as to whether they are footnote references or literal numeric text; preserved verbatim in quotes without interpretation."],"candidate_response_sha256":"aaae2ddeaffa90a3bebc69b1e5dfb24e235758ceb9ab928d084471e2c30b4df6","challenge_questions":[{"evidence_selectors":["DIV8[N=141.132]/DIV[1]/DIV[1]/TABLE[1]/TR[2]/TD[2]","DIV8[N=141.132]/P[6]"],"expected_answer":"Four water samples per quarter per treatment plant.","question":"How often must a Subpart H system serving at least 10,000 persons sample for TTHM and HAA5 under routine monitoring?"},{"evidence_selectors":["DIV8[N=141.132]/DIV[2]/DIV[1]/TABLE[1]/TR[2]/TD[1]"],"expected_answer":"A source water annual average TOC level, before any treatment, of ≤4.0 mg/L (along with TTHM ≤0.040 mg/L and HAA5 ≤0.030 mg/L).","question":"What source water TOC level qualifies a Subpart H system serving at least 10,000 persons for reduced TTHM/HAA5 monitoring?"},{"evidence_selectors":["DIV8[N=141.132]/P[9]"],"expected_answer":"No more than 0.060 mg/L for TTHM and 0.045 mg/L for HAA5.","question":"What TTHM and HAA5 levels must a system stay at or below to remain on a reduced monitoring schedule?"},{"evidence_selectors":["DIV8[N=141.132]/P[25]"],"expected_answer":"No, chlorine dioxide monitoring may not be reduced.","question":"Can chlorine dioxide monitoring at the entrance to the distribution system ever be reduced?"},{"evidence_selectors":["DIV8[N=141.132]/P[20]"],"expected_answer":"A running annual average bromate concentration of ≤0.0025 mg/L, based on monthly measurements for the most recent four quarters.","question":"What bromate running annual average allows a system to reduce monitoring from monthly to quarterly beginning April 1, 2009?"},{"evidence_selectors":["DIV8[N=141.132]/P[29]"],"expected_answer":"Systems serving more than 3300 people.","question":"At what population threshold must a Subpart H system submit a copy of its monitoring plan to the State?"},{"evidence_selectors":["DIV8[N=141.132]/P[27]"],"expected_answer":"An average treated water TOC of less than 2.0 mg/L for two consecutive years, or less than 1.0 mg/L for one year.","question":"What treated water TOC average allows a Subpart H system to reduce TOC and alkalinity monitoring to quarterly?"}],"counts":{"claims_rejected":0,"claims_verified":30,"questions_kept":7,"questions_rejected":0,"quotes_rejected":0,"quotes_verified":32},"machine_corrections":["stripped-code-fence"],"page_proposals":[{"candidate_page_id":"general-monitoring-requirements","citations":["141.132(a)(1)","141.132(a)(2)","141.132(a)(3)","141.132(a)(4)","141.132(a)(5)"],"rationale":"Establishes normal-operating-condition sampling, aquifer-plant aggregation, and monitoring-violation consequences that apply across the whole section","shape_verdict":"accepted","topic":"General conditions for DBP/disinfectant residual monitoring"},{"candidate_page_id":"tthm-haa5-routine-monitoring","citations":["141.132(b)(1)(i)"],"rationale":"Table sets the baseline sampling frequency table operators must follow before qualifying for any reduction","shape_verdict":"accepted","topic":"TTHM and HAA5 routine monitoring frequency and locations by system type"},{"candidate_page_id":"tthm-haa5-reduced-monitoring","citations":["141.132(b)(1)(ii)"],"rationale":"Table sets the TOC and TTHM/HAA5 thresholds and resulting reduced sampling frequency by system type","shape_verdict":"accepted","topic":"TTHM and HAA5 reduced monitoring eligibility and frequency"},{"candidate_page_id":"source-water-toc-monitoring-for-reduced-tthm-haa5","citations":["141.132(b)(1)(iii)"],"rationale":"Separate monthly/quarterly TOC sampling obligation gates continued reduced-monitoring status","shape_verdict":"accepted","topic":"Source water TOC monitoring required to qualify for/remain on reduced TTHM-HAA5 monitoring"},{"candidate_page_id":"tthm-haa5-schedule-transitions","citations":["141.132(b)(1)(iv)","141.132(b)(1)(v)","141.132(b)(1)(vi)"],"rationale":"Groups the numeric transition triggers (0.060/0.045 and 0.080/0.060 mg/L) and State discretion to return systems to routine monitoring","shape_verdict":"accepted","topic":"Thresholds for staying on, leaving, or returning to reduced/increased TTHM-HAA5 monitoring"},{"candidate_page_id":"chlorite-monitoring","citations":["141.132(b)(2)","141.132(b)(2)(i)(A)","141.132(b)(2)(i)(B)","141.132(b)(2)(ii)","141.132(b)(2)(iii)(A)","141.132(b)(2)(iii)(B)"],"rationale":"Groups daily entrance-point, monthly distribution three-sample-set, additional, and reduced monitoring provisions for chlorite","shape_verdict":"accepted","topic":"Chlorite monitoring for systems using chlorine dioxide"},{"candidate_page_id":"bromate-monitoring","citations":["141.132(b)(3)(i)","141.132(b)(3)(ii)(A)","141.132(b)(3)(ii)(B)"],"rationale":"Groups routine monthly monitoring and the two successive reduced-monitoring regimes tied to bromide and bromate concentrations","shape_verdict":"accepted","topic":"Bromate monitoring for systems using ozone, including reduced-monitoring thresholds"},{"candidate_page_id":"chlorine-chloramines-residual-monitoring","citations":["141.132(c)(1)(i)","141.132(c)(1)(ii)"],"rationale":"Ties residual sampling to total coliform sampling points/timing and states monitoring cannot be reduced","shape_verdict":"accepted","topic":"Disinfectant residual monitoring for chlorine and chloramines"},{"candidate_page_id":"chlorine-dioxide-residual-monitoring","citations":["141.132(c)(2)(i)","141.132(c)(2)(ii)","141.132(c)(2)(iii)"],"rationale":"Groups daily entrance-point sampling, additional distribution sampling triggers, and no-reduction rule","shape_verdict":"accepted","topic":"Disinfectant residual monitoring for chlorine dioxide"},{"candidate_page_id":"dbpp-toc-alkalinity-monitoring","citations":["141.132(d)(1)","141.132(d)(2)"],"rationale":"Establishes paired source/treated-water TOC and alkalinity sampling and the reduced-monitoring TOC thresholds","shape_verdict":"accepted","topic":"Disinfection byproduct precursor (TOC/alkalinity) monitoring for conventional filtration systems"},{"candidate_page_id":"bromide-monitoring-for-reduced-bromate","citations":["141.132(e)"],"rationale":"Standalone bromide concentration threshold provision distinct from (b)(3)(ii)","shape_verdict":"accepted","topic":"Bromide monitoring supporting reduced bromate monitoring"},{"candidate_page_id":"monitoring-plan-requirements","citations":["141.132(f)","141.132(f)(1)","141.132(f)(2)","141.132(f)(3)"],"rationale":"Sets operator recordkeeping/plan obligations and the 3,300-person submission trigger","shape_verdict":"accepted","topic":"Required monitoring plan content, availability, and submission threshold"}],"parse_verdict":"parsed","rejected_claims":[],"rejected_questions":[],"rejected_quotes":[],"section_number":"141.132","verified_claims":[{"candidate_claim_id":"c1","conditions":["Subpart H system serving at least 10,000 persons"],"kind":"table-cell","relation":"requires-monitoring","subject":"TTHM/HAA5 routine monitoring, Subpart H system serving at least 10,000 persons","supporting_quotes":["q3","q4"],"unit":null,"value":"Four water samples per quarter per treatment plant"},{"candidate_claim_id":"c2","conditions":["Subpart H system serving from 500 to 9,999 persons"],"kind":"table-cell","relation":"requires-monitoring","subject":"TTHM/HAA5 routine monitoring, Subpart H system serving 500 to 9,999 persons","supporting_quotes":["q5","q6"],"unit":null,"value":"One water sample per quarter per treatment plant"},{"candidate_claim_id":"c3","conditions":["Subpart H system serving fewer than 500 persons"],"kind":"table-cell","relation":"requires-monitoring","subject":"TTHM/HAA5 routine monitoring, Subpart H system serving fewer than 500 persons","supporting_quotes":["q7","q8"],"unit":null,"value":"One sample per year per treatment plant during month of warmest water temperature."},{"candidate_claim_id":"c4","conditions":["source water annual average TOC level, before any treatment, ≤4.0 mg/L","monitored at least one year"],"kind":"table-cell","relation":"compliance-basis","subject":"TTHM/HAA5 reduced-monitoring eligibility, Subpart H system serving at least 10,000 persons","supporting_quotes":["q9","q10"],"unit":"mg/L","value":"TTHM annual average ≤0.040 mg/L and HAA5 annual average ≤0.030 mg/L"},{"candidate_claim_id":"c5","conditions":[],"kind":"table-cell","relation":"requires-monitoring","subject":"TTHM/HAA5 reduced monitoring frequency, Subpart H system serving at least 10,000 persons, qualified","supporting_quotes":["q11"],"unit":null,"value":"One sample per treatment plant per quarter at distribution system location reflecting maximum residence time."},{"candidate_claim_id":"c6","conditions":[],"kind":"table-cell","relation":"compliance-basis","subject":"TTHM/HAA5 reduced-monitoring eligibility, ground water system using chemical disinfectant serving fewer than 10,000 persons","supporting_quotes":["q12"],"unit":"mg/L","value":"TTHM annual average ≤0.040 mg/L and HAA5 annual average ≤0.030 mg/L for two consecutive years OR TTHM annual average ≤0.020 mg/L and HAA5 annual average ≤0.015 mg/L for one year"},{"candidate_claim_id":"c7","conditions":[],"kind":"table-cell","relation":"requires-monitoring","subject":"TTHM/HAA5 reduced monitoring frequency, ground water system using chemical disinfectant serving fewer than 10,000 persons, qualified","supporting_quotes":["q13"],"unit":null,"value":"One sample per treatment plant per three year monitoring cycle at distribution system location reflecting maximum residence time during month of warmest water temperature, with the three-year cycle beginning on January 1 following quarter in which system qualifies for reduced monitoring."},{"candidate_claim_id":"c8","conditions":["running annual average based on most recent four quarters of monitoring","required on a continuing basis at each treatment plant to reduce or remain on reduced TTHM/HAA5 monitoring"],"kind":"numeric","relation":"compliance-basis","subject":"source water TOC","supporting_quotes":["q14"],"unit":"mg/L","value":"4.0"},{"candidate_claim_id":"c9","conditions":["systems on a reduced monitoring schedule","annual average of samples"],"kind":"numeric","relation":"compliance-basis","subject":"TTHM","supporting_quotes":["q15"],"unit":"mg/L","value":"0.060"},{"candidate_claim_id":"c10","conditions":["systems on a reduced monitoring schedule","annual average of samples"],"kind":"numeric","relation":"compliance-basis","subject":"HAA5","supporting_quotes":["q15"],"unit":"mg/L","value":"0.045"},{"candidate_claim_id":"c11","conditions":["ground water system not under direct influence of surface water serving fewer than 10,000 persons","exceeding this triggers increased monitoring"],"kind":"numeric","relation":"compliance-basis","subject":"TTHM","supporting_quotes":["q16"],"unit":"mg/L","value":"0.080"},{"candidate_claim_id":"c12","conditions":["ground water system not under direct influence of surface water serving fewer than 10,000 persons","exceeding this triggers increased monitoring"],"kind":"numeric","relation":"compliance-basis","subject":"HAA5","supporting_quotes":["q16"],"unit":"mg/L","value":"0.060"},{"candidate_claim_id":"c13","conditions":["systems on increased monitoring returning to routine monitoring","after at least one year of monitoring"],"kind":"numeric","relation":"compliance-basis","subject":"TTHM","supporting_quotes":["q17"],"unit":"mg/L","value":"0.060"},{"candidate_claim_id":"c14","conditions":["systems on increased monitoring returning to routine monitoring","after at least one year of monitoring"],"kind":"numeric","relation":"compliance-basis","subject":"HAA5","supporting_quotes":["q17"],"unit":"mg/L","value":"0.045"},{"candidate_claim_id":"c15","conditions":["community and nontransient noncommunity water systems using chlorine dioxide"],"kind":"qualitative","relation":"requires-monitoring","subject":"chlorite (entrance to distribution system)","supporting_quotes":["q18"],"unit":null,"value":"Systems must take daily samples at the entrance to the distribution system."},{"candidate_claim_id":"c16","conditions":["community and nontransient noncommunity water systems using chlorine dioxide"],"kind":"qualitative","relation":"requires-monitoring","subject":"chlorite (distribution system)","supporting_quotes":["q19"],"unit":null,"value":"Systems must take a three-sample set each month in the distribution system."},{"candidate_claim_id":"c17","conditions":["after one year of monitoring","no individual distribution chlorite sample has exceeded the chlorite MCL","system has not been required to conduct additional monitoring under (b)(2)(ii)"],"kind":"qualitative","relation":"requires-monitoring","subject":"chlorite (distribution system reduced monitoring)","supporting_quotes":["q20"],"unit":null,"value":"one three-sample set per quarter"},{"candidate_claim_id":"c18","conditions":["community and nontransient noncommunity systems using ozone for disinfection or oxidation"],"kind":"qualitative","relation":"requires-monitoring","subject":"bromate (routine monitoring)","supporting_quotes":["q21"],"unit":null,"value":"one sample per month for each treatment plant in the system using ozone"},{"candidate_claim_id":"c19","conditions":["until March 31, 2009","reduces bromate monitoring from monthly to quarterly","based on representative monthly bromide measurements for one year"],"kind":"numeric","relation":"compliance-basis","subject":"source water bromide concentration","supporting_quotes":["q22"],"unit":"mg/L","value":"0.05"},{"candidate_claim_id":"c20","conditions":["beginning April 1, 2009","running annual average based on monthly bromate measurements for most recent four quarters","reduces monitoring from monthly to quarterly"],"kind":"numeric","relation":"compliance-basis","subject":"bromate","supporting_quotes":["q23"],"unit":"mg/L","value":"0.0025"},{"candidate_claim_id":"c21","conditions":["community and non-transient non-community water systems that use chlorine or chloramines"],"kind":"qualitative","relation":"requires-monitoring","subject":"chlorine and chloramines residual","supporting_quotes":["q24"],"unit":null,"value":"must measure the residual disinfectant level in the distribution system at the same point in the distribution system and at the same time as total coliforms are sampled"},{"candidate_claim_id":"c22","conditions":[],"kind":"qualitative","relation":"compliance-basis","subject":"chlorine and chloramines residual monitoring","supporting_quotes":["q25"],"unit":null,"value":"Monitoring may not be reduced."},{"candidate_claim_id":"c23","conditions":["community, nontransient noncommunity, and transient noncommunity water systems that use chlorine dioxide for disinfection or oxidation"],"kind":"qualitative","relation":"requires-monitoring","subject":"chlorine dioxide residual (entrance to distribution system)","supporting_quotes":["q26"],"unit":null,"value":"must take daily samples at the entrance to the distribution system"},{"candidate_claim_id":"c24","conditions":[],"kind":"qualitative","relation":"compliance-basis","subject":"chlorine dioxide residual monitoring","supporting_quotes":["q27"],"unit":null,"value":"Chlorine dioxide monitoring may not be reduced."},{"candidate_claim_id":"c25","conditions":["Subpart H systems which use conventional filtration treatment"],"kind":"qualitative","relation":"requires-monitoring","subject":"source and treated water TOC (DBPP)","supporting_quotes":["q28"],"unit":null,"value":"must monitor each treatment plant for TOC no later than the point of combined filter effluent turbidity monitoring and representative of the treated water"},{"candidate_claim_id":"c26","conditions":["two consecutive years","qualifies system to reduce TOC and alkalinity monitoring to one paired sample and one source water alkalinity sample per plant per quarter"],"kind":"numeric","relation":"compliance-basis","subject":"treated water TOC","supporting_quotes":["q29"],"unit":"mg/L","value":"2.0"},{"candidate_claim_id":"c27","conditions":["one year","qualifies system to reduce TOC and alkalinity monitoring to one paired sample and one source water alkalinity sample per plant per quarter"],"kind":"numeric","relation":"compliance-basis","subject":"treated water TOC","supporting_quotes":["q29"],"unit":"mg/L","value":"1.0"},{"candidate_claim_id":"c28","conditions":["reduces bromate monitoring from monthly to once per quarter","based upon representative monthly measurements for one year"],"kind":"numeric","relation":"compliance-basis","subject":"source water bromide concentration","supporting_quotes":["q30"],"unit":"mg/L","value":"0.05"},{"candidate_claim_id":"c29","conditions":["Subpart H systems serving more than this number must submit a copy of the monitoring plan to the State"],"kind":"numeric","relation":"requires-monitoring","subject":"monitoring plan submission population threshold","supporting_quotes":["q31"],"unit":"persons","value":"3300"},{"candidate_claim_id":"c30","conditions":["compliance based on a running annual average of monthly or quarterly samples or averages","failure to monitor makes it impossible to determine compliance with MCLs or MRDLs"],"kind":"qualitative","relation":"compliance-basis","subject":"failure to monitor (running annual average compliance basis)","supporting_quotes":["q32"],"unit":null,"value":"treated as a violation for the entire period covered by the annual average"}],"verified_quotes":[{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":95,"char_start":30,"selector":"DIV8[N=141.132]/P[1]","span_sha256":"6d72692a1c978b273ea8ed79e6b2fb354df089b22d143dd2eac5f208e55ecc6c"},"exact_text":"Systems must take all samples during normal operating conditions.","id":"q1","logical_anchor":"141.132(a)(1)"},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":133,"char_start":4,"selector":"DIV8[N=141.132]/P[3]","span_sha256":"4168d5b6ec42e9e72c33d29de8bc6647489bda72b99e0b736e578637f1aaf468"},"exact_text":"Failure to monitor in accordance with the monitoring plan required under paragraph (f) of this section is a monitoring violation.","id":"q2","logical_anchor":"141.132(a)(3)"},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":50,"char_start":0,"selector":"DIV8[N=141.132]/DIV[1]/DIV[1]/TABLE[1]/TR[2]/TD[2]","span_sha256":"71ff4605e92a44eb39d3d01b286e55b1777c22a7dc8578fc620010ade605eea4"},"exact_text":"Four water samples per quarter per treatment plant","id":"q3","logical_anchor":null},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":48,"char_start":0,"selector":"DIV8[N=141.132]/DIV[1]/DIV[1]/TABLE[1]/TR[2]/TD[1]","span_sha256":"ebc5bbfb69ba19b47cc178b182eeb77e3099bd782284f027c45517bb8c02863f"},"exact_text":"Subpart H system serving at least 10,000 persons","id":"q4","logical_anchor":null},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":48,"char_start":0,"selector":"DIV8[N=141.132]/DIV[1]/DIV[1]/TABLE[1]/TR[3]/TD[2]","span_sha256":"0c37ff0efde2a896abfbca81582b7768cc3ad7c2a4e58e1fb687c90db0d40c30"},"exact_text":"One water sample per quarter per treatment plant","id":"q5","logical_anchor":null},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":50,"char_start":0,"selector":"DIV8[N=141.132]/DIV[1]/DIV[1]/TABLE[1]/TR[3]/TD[1]","span_sha256":"f095a85e86de0b0a726ddea6a5a6cef4453000a035cfa17b5351ab846601c5c0"},"exact_text":"Subpart H system serving from 500 to 9,999 persons","id":"q6","logical_anchor":null},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":82,"char_start":0,"selector":"DIV8[N=141.132]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[2]","span_sha256":"03bdbadd62ed505d66b56efc91302c4d8a8afafaad637c50a76599fec826c1fa"},"exact_text":"One sample per year per treatment plant during month of warmest water temperature.","id":"q7","logical_anchor":null},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":47,"char_start":0,"selector":"DIV8[N=141.132]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[1]","span_sha256":"db8b41fe8219dc357fabd41a03c141cb2e8b0ce466e7d54c3660b06440847e8b"},"exact_text":"Subpart H system serving fewer than 500 persons","id":"q8","logical_anchor":null},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":67,"char_start":0,"selector":"DIV8[N=141.132]/DIV[2]/DIV[1]/TABLE[1]/TR[2]/TD[2]","span_sha256":"e351ef5c018e7c1e3ec2c0a738aef02ea8144ec894a7b59cf065f842ddc77536"},"exact_text":"TTHM annual average ≤0.040 mg/L and HAA5 annual average ≤0.030 mg/L","id":"q9","logical_anchor":null},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":131,"char_start":0,"selector":"DIV8[N=141.132]/DIV[2]/DIV[1]/TABLE[1]/TR[2]/TD[1]","span_sha256":"5e81e6b7e86a99e893bd410cc066923bc464131aa401058ef0dc81480de0efb9"},"exact_text":"Subpart H system serving at least 10,000 persons which has a source water annual average TOC level, before any treatment, ≤4.0 mg/L","id":"q10","logical_anchor":null},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":109,"char_start":0,"selector":"DIV8[N=141.132]/DIV[2]/DIV[1]/TABLE[1]/TR[2]/TD[3]","span_sha256":"7b85ae065c7a998ff8cf8e232748df111672eaa3e6be6d0b0f5b2f33d1877a93"},"exact_text":"One sample per treatment plant per quarter at distribution system location reflecting maximum residence time.","id":"q11","logical_anchor":null},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":177,"char_start":0,"selector":"DIV8[N=141.132]/DIV[2]/DIV[1]/TABLE[1]/TR[5]/TD[2]","span_sha256":"9922459a20d95f847a70cb19296d3ce58d903ac14b942b12036e1500dac070d0"},"exact_text":"TTHM annual average ≤0.040 mg/L and HAA5 annual average ≤0.030 mg/L for two consecutive years OR TTHM annual average ≤0.020 mg/L and HAA5 annual average ≤0.015 mg/L for one year","id":"q12","logical_anchor":null},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":288,"char_start":0,"selector":"DIV8[N=141.132]/DIV[2]/DIV[1]/TABLE[1]/TR[5]/TD[3]","span_sha256":"16bfd2e3befad27fdc2923023cd1c42e251a9a4d80718132571762133c7b21ea"},"exact_text":"One sample per treatment plant per three year monitoring cycle at distribution system location reflecting maximum residence time during month of warmest water temperature, with the three-year cycle beginning on January 1 following quarter in which system qualifies for reduced monitoring.","id":"q13","logical_anchor":null},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":714,"char_start":491,"selector":"DIV8[N=141.132]/P[8]","span_sha256":"2d9a7dbec75b8ad84864cadf9201bb05fba30248a31c4e10a60efc5369ed9a02"},"exact_text":"the source water TOC running annual average must be ≤4.0 mg/L (based on the most recent four quarters of monitoring) on a continuing basis at each treatment plant to reduce or remain on reduced monitoring for TTHM and HAA5.","id":"q14","logical_anchor":"141.132(b)(1)(iii)"},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":350,"char_start":5,"selector":"DIV8[N=141.132]/P[9]","span_sha256":"1d0fc0e553d70854f07a1bd8d049be25994b63d26becaf436d17cb04dcc85122"},"exact_text":"Systems on a reduced monitoring schedule may remain on that reduced schedule as long as the average of all samples taken in the year (for systems which must monitor quarterly) or the result of the sample (for systems which must monitor no more frequently than annually) is no more than 0.060 mg/L and 0.045 mg/L for TTHMs and HAA5, respectively.","id":"q15","logical_anchor":"141.132(b)(1)(iv)"},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":974,"char_start":663,"selector":"DIV8[N=141.132]/P[9]","span_sha256":"b2b3f22ced51878aa540fc0aa4474d52b83e6951c3451ef1a4d7a821840ca312"},"exact_text":"For systems using only ground water not under the direct influence of surface water and serving fewer than 10,000 persons, if either the TTHM annual average is >0.080 mg/L or the HAA5 annual average is >0.060 mg/L, the system must go to the increased monitoring identified in paragraph (b)(1)(i) of this section","id":"q16","logical_anchor":"141.132(b)(1)(iv)"},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":197,"char_start":4,"selector":"DIV8[N=141.132]/P[10]","span_sha256":"2a6cda0739d69dda10413ebc7f4cb43319965a19a97509e734800e6f0c24c137"},"exact_text":"Systems on increased monitoring may return to routine monitoring if, after at least one year of monitoring their TTHM annual average is ≤0.060 mg/L and their HAA5 annual average is ≤0.045 mg/L.","id":"q17","logical_anchor":"141.132(b)(1)(v)"},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":120,"char_start":45,"selector":"DIV8[N=141.132]/P[13]","span_sha256":"b919bf8428fee5519a0a708268196a6a66b84147fcd3e09bfd3b6bef66dfe31f"},"exact_text":"Systems must take daily samples at the entrance to the distribution system.","id":"q18","logical_anchor":"141.132(b)(2)(i)(A)"},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":99,"char_start":24,"selector":"DIV8[N=141.132]/P[14]","span_sha256":"c59b250602a9defd3a004d6376801d18c83075672fb7fd9003d66649c05eae8b"},"exact_text":"Systems must take a three-sample set each month in the distribution system.","id":"q19","logical_anchor":"141.132(b)(2)(i)(B)"},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":181,"char_start":4,"selector":"DIV8[N=141.132]/P[17]","span_sha256":"3118c785ee43d49e0e089c9cf4441448bf878e09f3d47b008e93b10749602d30"},"exact_text":"Chlorite monitoring in the distribution system required by paragraph (b)(2)(i)(B) of this section may be reduced to one three-sample set per quarter after one year of monitoring","id":"q20","logical_anchor":"141.132(b)(2)(iii)(B)"},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":210,"char_start":36,"selector":"DIV8[N=141.132]/P[18]","span_sha256":"f605eb0f3cc3a9dd41596e94a92ee994552b8bc0371cd96e675eeb272db351e0"},"exact_text":"Community and nontransient noncommunity systems using ozone, for disinfection or oxidation, must take one sample per month for each treatment plant in the system using ozone.","id":"q21","logical_anchor":"141.132(b)(3)(i)"},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":288,"char_start":51,"selector":"DIV8[N=141.132]/P[19]","span_sha256":"a988519677f231be1a46fe22001d579411b8dc65ddb3805a8b9e7683dcffff96"},"exact_text":"systems required to analyze for bromate may reduce monitoring from monthly to quarterly, if the system's average source water bromide concentration is less than 0.05 mg/L based on representative monthly bromide measurements for one year.","id":"q22","logical_anchor":"141.132(b)(3)(ii)(A)"},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":428,"char_start":148,"selector":"DIV8[N=141.132]/P[20]","span_sha256":"71c2a0f8c5b833712f1fe00e7da1962b3f54f0f6b3ab698fdca9a99819a06792"},"exact_text":"A system required to analyze for bromate may reduce monitoring from monthly to quarterly, if the system's running annual average bromate concentration is ≤0.0025 mg/L based on monthly bromate measurements under paragraph (b)(3)(i) of this section for the most recent four quarters","id":"q23","logical_anchor":"141.132(b)(3)(ii)(B)"},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":387,"char_start":130,"selector":"DIV8[N=141.132]/P[21]","span_sha256":"eda318efaf2c1a79215a1fb2d07055f58cc584235ac05457cbffc8d691f8e019"},"exact_text":"community and non-transient non-community water systems that use chlorine or chloramines must measure the residual disinfectant level in the distribution system at the same point in the distribution system and at the same time as total coliforms are sampled","id":"q24","logical_anchor":"141.132(c)(1)(i)"},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":55,"char_start":25,"selector":"DIV8[N=141.132]/P[22]","span_sha256":"f1ae6f6b176e09141a882475beb65740abbfb08d7b456a66f72c2322e092af55"},"exact_text":"Monitoring may not be reduced.","id":"q25","logical_anchor":"141.132(c)(1)(ii)"},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":247,"char_start":45,"selector":"DIV8[N=141.132]/P[23]","span_sha256":"e6b5bd1c0d9551fb4fffad51c8daf2fa1cbcc13dc6404f6bc06144be235071e7"},"exact_text":"Community, nontransient noncommunity, and transient noncommunity water systems that use chlorine dioxide for disinfection or oxidation must take daily samples at the entrance to the distribution system.","id":"q26","logical_anchor":"141.132(c)(2)(i)"},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":73,"char_start":26,"selector":"DIV8[N=141.132]/P[25]","span_sha256":"4791d32d0f2c599686d8e851a8e62b71abd8fafe81e9bf6e127d337d58ed80d5"},"exact_text":"Chlorine dioxide monitoring may not be reduced.","id":"q27","logical_anchor":"141.132(c)(2)(iii)"},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":338,"char_start":97,"selector":"DIV8[N=141.132]/P[26]","span_sha256":"5dbdd835babd671cb80d853cefa04bd11080e897835628ad229a093dfdcef696"},"exact_text":"Subpart H systems which use conventional filtration treatment (as defined in § 141.2) must monitor each treatment plant for TOC no later than the point of combined filter effluent turbidity monitoring and representative of the treated water.","id":"q28","logical_anchor":"141.132(d)(1)"},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":293,"char_start":24,"selector":"DIV8[N=141.132]/P[27]","span_sha256":"c87b29c428321e94ba317844e0006734d2f8bdd3d063e312a1657d616e72be94"},"exact_text":"Subpart H systems with an average treated water TOC of less than 2.0 mg/L for two consecutive years, or less than 1.0 mg/L for one year, may reduce monitoring for both TOC and alkalinity to one paired sample and one source water alkalinity sample per plant per quarter.","id":"q29","logical_anchor":"141.132(d)(2)"},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":279,"char_start":13,"selector":"DIV8[N=141.132]/P[28]","span_sha256":"adc644d4e97a1d329498575b02adf7aae5a1af0ff26cb2af2b326b251a08d650"},"exact_text":"Systems required to analyze for bromate may reduce bromate monitoring from monthly to once per quarter, if the system demonstrates that the average source water bromide concentration is less than 0.05 mg/L based upon representative monthly measurements for one year.","id":"q30","logical_anchor":"141.132(e)"},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":482,"char_start":307,"selector":"DIV8[N=141.132]/P[29]","span_sha256":"1fc8eea554bb379484f0e9d944b144a4af709ae80340fe43ee17e869845fcefa"},"exact_text":"All Subpart H systems serving more than 3300 people must submit a copy of the monitoring plan to the State no later than the date of the first report required under § 141.134.","id":"q31","logical_anchor":"141.132(f)"},{"binding":{"capture_sha256":"931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854","char_end":303,"char_start":4,"selector":"DIV8[N=141.132]/P[4]","span_sha256":"d9163c2d07137898e33db2c17f1dbdfb6c10dab56e37713ac34e1a4af0c18967"},"exact_text":"Failure to monitor will be treated as a violation for the entire period covered by the annual average where compliance is based on a running annual average of monthly or quarterly samples or averages and the system's failure to monitor makes it impossible to determine compliance with MCLs or MRDLs.","id":"q32","logical_anchor":"141.132(a)(4)"}]}
