{"ambiguities_declared":["P[17]-P[23] (input designators 3-9, covering pressure zones, 12-inch and larger pipes, 8-inch pipes connecting zones, 6-inch pipes to remote areas, storage facilities, pump stations, and control valves) are flagged in the source as logical-anchor-ambiguity review items with no confirmed (a)(2)(i)(B)(3)-(9) labels; content is clear but sub-numbering was not guessed.","The monitoring-locations/samples table (TABLE[1]) has 17 rows spanning both Subpart H and Ground Water systems across many population size categories; only two representative rows (Subpart H <500 and Ground Water ≥500,000) were extracted as claims. Remaining rows would need a dedicated extraction pass for full table-cell coverage.","P[10] (141.602(a)(1)(ii)(E)) ties existing-monitoring-plan retention to 'paragraph (b)(5) of this section,' but current (b) lettering has retention appearing in (b)(7), not (b)(5); by contrast P[33] (141.602(a)(2)(ii)(H)) correctly cites (b)(7) for the same type of retention obligation. This cross-reference inconsistency was preserved verbatim rather than resolved.","Several technical/design requirements (pipe-coverage percentages, model calibration deadlines, IDSE report retention duration) do not map cleanly onto the controlled relation vocabulary (has-mcl/mclg/mrdl/mrdlg, requires-monitoring, compliance-basis, applies-to, defined-as, requires-treatment-technique); nearest-fit relations were assigned (requires-monitoring or compliance-basis) and should be reviewed for accuracy."],"candidate_response_sha256":"9429430ec9d66a18a09c79b0ba46ee361a2256cd0178640469464decb61713ed","challenge_questions":[{"evidence_selectors":["DIV8[N=141.602]/P[3]"],"expected_answer":"Samples must be collected no earlier than 5 years prior to the study plan submission date.","question":"How far back can a water system look when submitting existing TTHM/HAA5 monitoring results for its system specific study plan?"},{"evidence_selectors":["DIV8[N=141.602]/P[24]"],"expected_answer":"No later than 12 months after the system specific study plan is submitted.","question":"If a system uses the modeling option, when must the required hydraulic model calibration be completed?"},{"evidence_selectors":["DIV8[N=141.602]/P[42]"],"expected_answer":"10 years after the date the IDSE report was submitted.","question":"How long must a system retain a complete copy of its submitted IDSE report?"},{"evidence_selectors":["DIV8[N=141.602]/DIV[1]/DIV[1]/TABLE[1]/TR[4]"],"expected_answer":"3 monitoring locations, 3 TTHM samples, and 3 HAA5 samples.","question":"How many monitoring locations, TTHM samples, and HAA5 samples are required for a Subpart H system serving fewer than 500 people under the existing-monitoring option?"},{"evidence_selectors":["DIV8[N=141.602]/P[15]"],"expected_answer":"75% of pipe volume.","question":"What minimum percentage of pipe volume must a distribution system hydraulic model represent?"},{"evidence_selectors":["DIV8[N=141.602]/P[34]"],"expected_answer":"Conduct standard monitoring under § 141.601.","question":"What must a system do if it fails to correct hydraulic model deficiencies or respond to State inquiries to the State's satisfaction?"}],"counts":{"claims_rejected":1,"claims_verified":16,"questions_kept":6,"questions_rejected":0,"quotes_rejected":0,"quotes_verified":20},"machine_corrections":["stripped-code-fence"],"page_proposals":[{"candidate_page_id":"system-specific-study-plan-overview","citations":["141.602(a)","141.602(a)(1)","141.602(a)(2)"],"rationale":"Establishes the top-level compliance choice that governs which downstream requirements (a)(1) or (a)(2) apply","shape_verdict":"accepted","topic":"Two paths to a system specific study plan: existing monitoring results or hydraulic modeling"},{"candidate_page_id":"existing-monitoring-results-criteria","citations":["141.602(a)(1)(i)(A)","141.602(a)(1)(i)(B)"],"rationale":"Operators choosing the existing-data path need the 5-year sample window and location/frequency rules","shape_verdict":"accepted","topic":"Minimum requirements for using previously collected TTHM/HAA5 data"},{"candidate_page_id":"idse-monitoring-locations-samples-table","citations":["141.602(a)(1)(i)(B)"],"rationale":"Standalone reference table operators use to size their existing-monitoring sample plan","shape_verdict":"accepted","topic":"Required number of monitoring locations and samples by system type and population size"},{"candidate_page_id":"existing-monitoring-reporting-requirements","citations":["141.602(a)(1)(ii)","141.602(a)(1)(ii)(A)","141.602(a)(1)(ii)(B)","141.602(a)(1)(ii)(C)","141.602(a)(1)(ii)(D)","141.602(a)(1)(ii)(E)","141.602(a)(1)(ii)(F)"],"rationale":"Groups the certification, schematic, retention, and rejected-data fallback requirements tied to the existing-monitoring path","shape_verdict":"accepted","topic":"What must be reported/certified/retained when submitting existing monitoring data"},{"candidate_page_id":"hydraulic-modeling-overview-and-minimum-requirements","citations":["141.602(a)(2)","141.602(a)(2)(i)(A)","141.602(a)(2)(i)(B)"],"rationale":"Covers the modeling-path alternative and the pipe/facility coverage criteria; note sub-items (3)-(9) are unlabeled review items in the source (pressure zones, pipe-diameter thresholds, storage/pump/valve representation)","shape_verdict":"accepted","topic":"Extended period simulation hydraulic model minimum design requirements"},{"candidate_page_id":"model-calibration-requirements","citations":["141.602(a)(2)(i)(C)"],"rationale":"Distinct compliance deadline (12 months) separate from the general model-design criteria","shape_verdict":"accepted","topic":"Hydraulic model calibration timing and scope"},{"candidate_page_id":"modeling-reporting-requirements","citations":["141.602(a)(2)(ii)","141.602(a)(2)(ii)(A)","141.602(a)(2)(ii)(B)","141.602(a)(2)(ii)(C)","141.602(a)(2)(ii)(D)","141.602(a)(2)(ii)(E)","141.602(a)(2)(ii)(F)","141.602(a)(2)(ii)(G)","141.602(a)(2)(ii)(H)"],"rationale":"Groups the modeling-path reporting deliverables (calibration description, output, sample plan, schedule, schematic, retention)","shape_verdict":"accepted","topic":"What the system specific study plan must include when the modeling option is used"},{"candidate_page_id":"modeling-deficiency-correction","citations":["141.602(a)(2)(iii)"],"rationale":"Operator-relevant fallback: unresolved model deficiencies force standard monitoring under §141.601","shape_verdict":"accepted","topic":"Consequence of an uncorrected or unresponsive model submission"},{"candidate_page_id":"idse-report-contents-and-recommendations","citations":["141.602(b)","141.602(b)(1)","141.602(b)(2)","141.602(b)(3)","141.602(b)(4)","141.602(b)(5)","141.602(b)(6)"],"rationale":"Second major deliverable of the IDSE process, distinct from the system specific study plan","shape_verdict":"accepted","topic":"Required elements of the IDSE report and subpart V location recommendations"},{"candidate_page_id":"idse-report-retention","citations":["141.602(b)(7)"],"rationale":"Standalone recordkeeping obligation with its own duration and availability requirement","shape_verdict":"accepted","topic":"10-year retention requirement for the IDSE report and any State notification"}],"parse_verdict":"parsed","rejected_claims":[{"claim":{"candidate_claim_id":"c1","conditions":["samples must not be collected earlier than 5 years prior to the study plan submission date","applies to existing monitoring results option under 141.602(a)(1)"],"kind":"numeric","relation":"requires-monitoring","subject":"TTHM/HAA5 existing monitoring sample age limit","supporting_quotes":["q2"],"unit":"years","value":"5"},"id":"c1","reasons":["value-not-verbatim-in-support"]}],"rejected_questions":[],"rejected_quotes":[],"section_number":"141.602","verified_claims":[{"candidate_claim_id":"c2","conditions":["applies to existing monitoring results option under 141.602(a)(1)(i)"],"kind":"qualitative","relation":"compliance-basis","subject":"TTHM and HAA5 sample collection/analysis method","supporting_quotes":["q20"],"unit":null,"value":"TTHM and HAA5 results must be based on samples collected and analyzed in accordance with § 141.131."},{"candidate_claim_id":"c3","conditions":["applies to each monitoring location under 141.602(a)(1)(i)(B)"],"kind":"qualitative","relation":"requires-monitoring","subject":"Monitoring location sampling frequency (existing monitoring option)","supporting_quotes":["q3"],"unit":null,"value":"sampled once during the peak historical month for TTHM levels or HAA5 levels or the month of warmest water temperature for every 12 months of data submitted for that location"},{"candidate_claim_id":"c4","conditions":["Subpart H system","population size category <500"],"kind":"table-cell","relation":"requires-monitoring","subject":"IDSE monitoring locations required — Subpart H, population <500","supporting_quotes":["q4","q5"],"unit":"locations","value":"3"},{"candidate_claim_id":"c5","conditions":["Subpart H system","population size category <500"],"kind":"table-cell","relation":"requires-monitoring","subject":"IDSE TTHM samples required — Subpart H, population <500","supporting_quotes":["q4","q6"],"unit":"samples","value":"3"},{"candidate_claim_id":"c6","conditions":["Subpart H system","population size category <500"],"kind":"table-cell","relation":"requires-monitoring","subject":"IDSE HAA5 samples required — Subpart H, population <500","supporting_quotes":["q4","q7"],"unit":"samples","value":"3"},{"candidate_claim_id":"c7","conditions":["Ground Water system","population size category ≥500,000"],"kind":"table-cell","relation":"requires-monitoring","subject":"IDSE monitoring locations required — Ground Water, population ≥500,000","supporting_quotes":["q8","q9"],"unit":"locations","value":"24"},{"candidate_claim_id":"c8","conditions":["Ground Water system","population size category ≥500,000"],"kind":"table-cell","relation":"requires-monitoring","subject":"IDSE TTHM samples required — Ground Water, population ≥500,000","supporting_quotes":["q8","q10"],"unit":"samples","value":"96"},{"candidate_claim_id":"c9","conditions":["Ground Water system","population size category ≥500,000"],"kind":"table-cell","relation":"requires-monitoring","subject":"IDSE HAA5 samples required — Ground Water, population ≥500,000","supporting_quotes":["q8","q11"],"unit":"samples","value":"96"},{"candidate_claim_id":"c10","conditions":["measured from system specific study plan submission date","applies to modeling option under 141.602(a)(2)(i)(C)"],"kind":"numeric","relation":"compliance-basis","subject":"Hydraulic model calibration completion deadline","supporting_quotes":["q12"],"unit":"months","value":"12"},{"candidate_claim_id":"c11","conditions":["measured from date system specific study plan is submitted","applies to modeling option reporting requirements under 141.602(a)(2)(ii)(E)"],"kind":"numeric","relation":"compliance-basis","subject":"Completion of all system specific study plan requirements (modeling option)","supporting_quotes":["q13"],"unit":"months","value":"12"},{"candidate_claim_id":"c12","conditions":["retention period begins on date IDSE report was submitted"],"kind":"numeric","relation":"compliance-basis","subject":"IDSE report retention period","supporting_quotes":["q14"],"unit":"years","value":"10"},{"candidate_claim_id":"c13","conditions":["applies to modeling option under 141.602(a)(2)(i)(A)"],"kind":"qualitative","relation":"requires-monitoring","subject":"Hydraulic model demand simulation period (modeling option)","supporting_quotes":["q15"],"unit":null,"value":"must simulate 24 hour variation in demand and show a consistently repeating 24 hour pattern of residence time"},{"candidate_claim_id":"c14","conditions":["applies to modeling option under 141.602(a)(2)(i)(B)"],"kind":"numeric","relation":"requires-monitoring","subject":"Minimum pipe volume represented in hydraulic model","supporting_quotes":["q16"],"unit":"percent","value":"75"},{"candidate_claim_id":"c15","conditions":["applies to modeling option under 141.602(a)(2)(i)(B)"],"kind":"numeric","relation":"requires-monitoring","subject":"Minimum pipe length represented in hydraulic model","supporting_quotes":["q17"],"unit":"percent","value":"50"},{"candidate_claim_id":"c16","conditions":["applies when system fails to correct model deficiencies or respond to State inquiries to the State's satisfaction, under 141.602(a)(2)(iii)"],"kind":"qualitative","relation":"requires-monitoring","subject":"Fallback monitoring requirement if model deficiencies uncorrected","supporting_quotes":["q18"],"unit":null,"value":"you must conduct standard monitoring under § 141.601"},{"candidate_claim_id":"c17","conditions":["applies to IDSE report content under 141.602(b)(3)"],"kind":"qualitative","relation":"compliance-basis","subject":"Basis for subpart V compliance monitoring location recommendations","supporting_quotes":["q19"],"unit":null,"value":"You must recommend and justify subpart V compliance monitoring locations and timing based on the protocol in § 141.605."}],"verified_quotes":[{"binding":{"capture_sha256":"cf20907431607eb4010f58f14ebff0efcc65a4ff3d10be8f6dd6316a6a88ba3a","char_end":230,"char_start":32,"selector":"DIV8[N=141.602]/P[1]","span_sha256":"a7699c1a54873e8b39fe1f20a09264331c18cd552ee806c87af9ab923db7ad93"},"exact_text":"Your system specific study plan must be based on either existing monitoring results as required under paragraph (a)(1) of this section or modeling as required under paragraph (a)(2) of this section.","id":"q1","logical_anchor":"141.602(a)"},{"binding":{"capture_sha256":"cf20907431607eb4010f58f14ebff0efcc65a4ff3d10be8f6dd6316a6a88ba3a","char_end":223,"char_start":130,"selector":"DIV8[N=141.602]/P[3]","span_sha256":"5a0dc00f33dfd56f2693142712c6266137632c01b8cdb01e7fcb33b02cc7d732"},"exact_text":"Samples must be collected no earlier than five years prior to the study plan submission date.","id":"q2","logical_anchor":"141.602(a)(1)(i)(A)"},{"binding":{"capture_sha256":"cf20907431607eb4010f58f14ebff0efcc65a4ff3d10be8f6dd6316a6a88ba3a","char_end":308,"char_start":111,"selector":"DIV8[N=141.602]/P[4]","span_sha256":"c539bfd788e3777ff3512237880af5f42eed44f91789120728b76534735d2450"},"exact_text":"Each location must be sampled once during the peak historical month for TTHM levels or HAA5 levels or the month of warmest water temperature for every 12 months of data submitted for that location.","id":"q3","logical_anchor":"141.602(a)(1)(i)(B)"},{"binding":{"capture_sha256":"cf20907431607eb4010f58f14ebff0efcc65a4ff3d10be8f6dd6316a6a88ba3a","char_end":4,"char_start":0,"selector":"DIV8[N=141.602]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[2]","span_sha256":"2da7d49a5c2c095c933496735b7c4da6272d9aff7fcc4076532f1a36d4ac14c0"},"exact_text":"<500","id":"q4","logical_anchor":null},{"binding":{"capture_sha256":"cf20907431607eb4010f58f14ebff0efcc65a4ff3d10be8f6dd6316a6a88ba3a","char_end":1,"char_start":0,"selector":"DIV8[N=141.602]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[3]","span_sha256":"4e07408562bedb8b60ce05c1decfe3ad16b72230967de01f640b7e4729b49fce"},"exact_text":"3","id":"q5","logical_anchor":null},{"binding":{"capture_sha256":"cf20907431607eb4010f58f14ebff0efcc65a4ff3d10be8f6dd6316a6a88ba3a","char_end":1,"char_start":0,"selector":"DIV8[N=141.602]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[4]","span_sha256":"4e07408562bedb8b60ce05c1decfe3ad16b72230967de01f640b7e4729b49fce"},"exact_text":"3","id":"q6","logical_anchor":null},{"binding":{"capture_sha256":"cf20907431607eb4010f58f14ebff0efcc65a4ff3d10be8f6dd6316a6a88ba3a","char_end":1,"char_start":0,"selector":"DIV8[N=141.602]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[5]","span_sha256":"4e07408562bedb8b60ce05c1decfe3ad16b72230967de01f640b7e4729b49fce"},"exact_text":"3","id":"q7","logical_anchor":null},{"binding":{"capture_sha256":"cf20907431607eb4010f58f14ebff0efcc65a4ff3d10be8f6dd6316a6a88ba3a","char_end":8,"char_start":0,"selector":"DIV8[N=141.602]/DIV[1]/DIV[1]/TABLE[1]/TR[17]/TD[2]","span_sha256":"ca42b36dc55768c3370f3a4baf168dc49b682c71faa4f55c1d2272f40f1ec054"},"exact_text":"≥500,000","id":"q8","logical_anchor":null},{"binding":{"capture_sha256":"cf20907431607eb4010f58f14ebff0efcc65a4ff3d10be8f6dd6316a6a88ba3a","char_end":2,"char_start":0,"selector":"DIV8[N=141.602]/DIV[1]/DIV[1]/TABLE[1]/TR[17]/TD[3]","span_sha256":"c2356069e9d1e79ca924378153cfbbfb4d4416b1f99d41a2940bfdb66c5319db"},"exact_text":"24","id":"q9","logical_anchor":null},{"binding":{"capture_sha256":"cf20907431607eb4010f58f14ebff0efcc65a4ff3d10be8f6dd6316a6a88ba3a","char_end":2,"char_start":0,"selector":"DIV8[N=141.602]/DIV[1]/DIV[1]/TABLE[1]/TR[17]/TD[4]","span_sha256":"7b1a278f5abe8e9da907fc9c29dfd432d60dc76e17b0fabab659d2a508bc65c4"},"exact_text":"96","id":"q10","logical_anchor":null},{"binding":{"capture_sha256":"cf20907431607eb4010f58f14ebff0efcc65a4ff3d10be8f6dd6316a6a88ba3a","char_end":2,"char_start":0,"selector":"DIV8[N=141.602]/DIV[1]/DIV[1]/TABLE[1]/TR[17]/TD[5]","span_sha256":"7b1a278f5abe8e9da907fc9c29dfd432d60dc76e17b0fabab659d2a508bc65c4"},"exact_text":"96","id":"q11","logical_anchor":null},{"binding":{"capture_sha256":"cf20907431607eb4010f58f14ebff0efcc65a4ff3d10be8f6dd6316a6a88ba3a","char_end":336,"char_start":247,"selector":"DIV8[N=141.602]/P[24]","span_sha256":"7bfba7c327050ed0b59643e401b2f83145bf2bec526a1d8552c04a6f1e2316d1"},"exact_text":"All required calibration must be completed no later than 12 months after plan submission.","id":"q12","logical_anchor":"141.602(a)(2)(i)(C)"},{"binding":{"capture_sha256":"cf20907431607eb4010f58f14ebff0efcc65a4ff3d10be8f6dd6316a6a88ba3a","char_end":131,"char_start":4,"selector":"DIV8[N=141.602]/P[30]","span_sha256":"0eaa2b5dd5a27d1857ba8258adb361d228adc93c7c2bbe047ab99e65ee719d3d"},"exact_text":"Description of how all requirements will be completed no later than 12 months after you submit your system specific study plan.","id":"q13","logical_anchor":"141.602(a)(2)(ii)(E)"},{"binding":{"capture_sha256":"cf20907431607eb4010f58f14ebff0efcc65a4ff3d10be8f6dd6316a6a88ba3a","char_end":149,"char_start":4,"selector":"DIV8[N=141.602]/P[42]","span_sha256":"d24f6501866ad01a86a8624b5fef7f2ca6157521d6ca063b6f6b2dd1fcb684d7"},"exact_text":"You must retain a complete copy of your IDSE report submitted under this section for 10 years after the date that you submitted your IDSE report.","id":"q14","logical_anchor":"141.602(b)(7)"},{"binding":{"capture_sha256":"cf20907431607eb4010f58f14ebff0efcc65a4ff3d10be8f6dd6316a6a88ba3a","char_end":150,"char_start":30,"selector":"DIV8[N=141.602]/P[13]","span_sha256":"53225332cf0d91b0f4e4c8c1e84edd69bf9afdbf699007a4bad0f26ac508f596"},"exact_text":"The model must simulate 24 hour variation in demand and show a consistently repeating 24 hour pattern of residence time.","id":"q15","logical_anchor":"141.602(a)(2)(i)(A)"},{"binding":{"capture_sha256":"cf20907431607eb4010f58f14ebff0efcc65a4ff3d10be8f6dd6316a6a88ba3a","char_end":23,"char_start":4,"selector":"DIV8[N=141.602]/P[15]","span_sha256":"b0d5547c459a09aafe3467600f47d6a2be1537b46f6d55d6b4866b551c32f092"},"exact_text":"75% of pipe volume;","id":"q16","logical_anchor":"141.602(a)(2)(i)(B)(1)"},{"binding":{"capture_sha256":"cf20907431607eb4010f58f14ebff0efcc65a4ff3d10be8f6dd6316a6a88ba3a","char_end":23,"char_start":4,"selector":"DIV8[N=141.602]/P[16]","span_sha256":"4c3d64b0da74951ac57a1504203567fd4cccc6d8c045c4cedac87535475fa9fd"},"exact_text":"50% of pipe length;","id":"q17","logical_anchor":"141.602(a)(2)(i)(B)(2)"},{"binding":{"capture_sha256":"cf20907431607eb4010f58f14ebff0efcc65a4ff3d10be8f6dd6316a6a88ba3a","char_end":339,"char_start":197,"selector":"DIV8[N=141.602]/P[34]","span_sha256":"f66d33d693d45af0186929de4b5f9aadbf1b44adb3b80e17dc134782f7bad437"},"exact_text":"If you fail to correct deficiencies or respond to inquiries to the State's satisfaction, you must conduct standard monitoring under § 141.601.","id":"q18","logical_anchor":"141.602(a)(2)(iii)"},{"binding":{"capture_sha256":"cf20907431607eb4010f58f14ebff0efcc65a4ff3d10be8f6dd6316a6a88ba3a","char_end":123,"char_start":4,"selector":"DIV8[N=141.602]/P[38]","span_sha256":"8daba798f0ac6d256443048f3690ffd87dfd864639d52e946d9da6f18f63a6f6"},"exact_text":"You must recommend and justify subpart V compliance monitoring locations and timing based on the protocol in § 141.605.","id":"q19","logical_anchor":"141.602(b)(3)"},{"binding":{"capture_sha256":"cf20907431607eb4010f58f14ebff0efcc65a4ff3d10be8f6dd6316a6a88ba3a","char_end":129,"char_start":30,"selector":"DIV8[N=141.602]/P[3]","span_sha256":"be7999ccef89c925c9cb18b0d86ef43c08123a59b9ab304e73b86707e0ac7567"},"exact_text":"TTHM and HAA5 results must be based on samples collected and analyzed in accordance with § 141.131.","id":"q20","logical_anchor":"141.602(a)(1)(i)(A)"}]}
