{"ambiguities_declared":["The (c)(1)-(c)(8) protocol text repeats identical value phrasing across multiple steps (e.g., (1), (4), (5) are all 'highest TTHM LRAA'; (2), (6), (8) are all 'highest HAA5 LRAA'); the underlying selection logic that differentiates these otherwise-identical steps (e.g., how ties or already-selected locations are handled across repeats) is not fully explicit in this section's text alone and should not be inferred without a domain expert review.","Footnote 2 to the table in paragraph (b) contains nested exceptions (subpart H systems serving 500-3,300; ground water systems serving 500-9,999 on annual monitoring; systems serving fewer than 500 people) that were captured as a single qualitative claim rather than decomposed into separate per-exception claims; human review may want to split these into distinct structured rules.","The table's 'Existing subpart L compliance locations' column (e.g., col 7 values such as 1, 2, 3, 4, 5) was not extracted into separate per-row claims; only the 'Total per monitoring period' column was claimed. The breakdown columns (Highest TTHM locations, Highest HAA5 locations, Existing subpart L compliance locations) remain in the source table for a possible follow-up extraction pass.","No unit (e.g., 'persons served') is stated verbatim in the text for the 'Population size category' column; conditions in the claims use the raw range text from the table rather than an inferred unit."],"candidate_response_sha256":"e0458c6a52d0fb86317b9847c7e4f1eaccb33b568768a5abfac4617b0c7f30c2","challenge_questions":[{"evidence_selectors":["DIV8[N=141.605]/DIV[1]/DIV[1]/TABLE[1]/TR[8]/TD[2]","DIV8[N=141.605]/DIV[1]/DIV[1]/TABLE[1]/TR[8]/TD[4]"],"expected_answer":"8","question":"How many subpart V (TTHM/HAA5) monitoring locations must a surface water (subpart H) system serving 50,000-249,999 people select?"},{"evidence_selectors":["DIV8[N=141.605]/DIV[1]/DIV[1]/TABLE[1]/TR[15]/TD[2]","DIV8[N=141.605]/DIV[1]/DIV[1]/TABLE[1]/TR[15]/TD[4]"],"expected_answer":"4","question":"How many subpart V monitoring locations must a ground water system serving 10,000-99,999 people select?"},{"evidence_selectors":["DIV8[N=141.605]/P[13]"],"expected_answer":"every 90 days or fewer","question":"What is the maximum interval between subpart V compliance monitoring events once the peak historical month is identified, for a system on quarterly routine monitoring?"},{"evidence_selectors":["DIV8[N=141.605]/P[13]"],"expected_answer":"the peak historical month for TTHM and HAA5 concentration","question":"During which month must a system schedule subpart V monitoring, absent State approval otherwise?"},{"evidence_selectors":["DIV8[N=141.605]/P[4]"],"expected_answer":"the location with the highest TTHM LRAA not previously selected as a subpart V monitoring location","question":"What is the first location a system must select under the subpart V monitoring location protocol at 141.605(c)?"},{"evidence_selectors":["DIV8[N=141.605]/P[3]"],"expected_answer":"standard monitoring results, system specific study results, and subpart L compliance monitoring results","question":"What three sources of data must a system use as the basis for recommending subpart V compliance monitoring locations?"},{"evidence_selectors":["DIV8[N=141.605]/P[12]"],"expected_answer":"Yes, if it includes a rationale and the State approves the alternate locations","question":"Can a system use monitoring locations other than those produced by the (c)(1)-(c)(8) protocol?"}],"counts":{"claims_rejected":0,"claims_verified":28,"questions_kept":7,"questions_rejected":0,"quotes_rejected":0,"quotes_verified":56},"machine_corrections":["stripped-code-fence"],"page_proposals":[{"candidate_page_id":"subpart-v-monitoring-location-recommendations-overview","citations":["141.605(a)"],"rationale":"Establishes the overarching obligation and the criteria (paragraphs b-e) the IDSE report recommendation must be based on","shape_verdict":"accepted","topic":"IDSE report requirements for recommending subpart V TTHM/HAA5 compliance monitoring locations"},{"candidate_page_id":"subpart-v-monitoring-location-count-table","citations":["141.605(b)"],"rationale":"Table is the primary operator-facing lookup for how many locations and how often to monitor","shape_verdict":"accepted","topic":"Number of subpart V monitoring locations by source water type, population size, and frequency"},{"candidate_page_id":"subpart-v-monitoring-location-selection-protocol","citations":["141.605(c)","141.605(c)(1)","141.605(c)(2)","141.605(c)(3)","141.605(c)(4)","141.605(c)(5)","141.605(c)(6)","141.605(c)(7)","141.605(c)(8)"],"rationale":"Defines the ordered method for identifying which distribution system points become monitoring locations","shape_verdict":"accepted","topic":"Step-by-step protocol (c)(1)-(c)(8) for selecting specific subpart V TTHM/HAA5 monitoring locations"},{"candidate_page_id":"subpart-v-alternate-monitoring-locations","citations":["141.605(d)"],"rationale":"Describes the exception path allowing non-protocol locations with State approval","shape_verdict":"accepted","topic":"State-approved alternate subpart V monitoring locations"},{"candidate_page_id":"subpart-v-monitoring-schedule-timing","citations":["141.605(e)"],"rationale":"Specifies timing requirements distinct from location count/selection","shape_verdict":"accepted","topic":"Peak historical month selection and 90-day monitoring frequency requirement"}],"parse_verdict":"parsed","rejected_claims":[],"rejected_questions":[],"rejected_quotes":[],"section_number":"141.605","verified_claims":[{"candidate_claim_id":"c1","conditions":["basis must be criteria in paragraphs (b) through (e) of this section"],"kind":"qualitative","relation":"requires-monitoring","subject":"IDSE report content for subpart V monitoring","supporting_quotes":["q1"],"unit":null,"value":"recommendations and justification for where and during what month(s) TTHM and HAA5 monitoring for subpart V of this part should be conducted"},{"candidate_claim_id":"c2","conditions":["source water type: Subpart H","population size category: <500","monitoring frequency: per year"],"kind":"table-cell","relation":"requires-monitoring","subject":"subpart V monitoring locations - Subpart H (surface water) system serving <500","supporting_quotes":["q55","q3","q4","q5"],"unit":"locations","value":"2"},{"candidate_claim_id":"c3","conditions":["source water type: Subpart H","population size category: 500-3,300","monitoring frequency: per quarter"],"kind":"table-cell","relation":"requires-monitoring","subject":"subpart V monitoring locations - Subpart H (surface water) system serving 500-3,300","supporting_quotes":["q55","q6","q7","q8"],"unit":"locations","value":"2"},{"candidate_claim_id":"c4","conditions":["source water type: Subpart H","population size category: 3,301-9,999","monitoring frequency: per quarter"],"kind":"table-cell","relation":"requires-monitoring","subject":"subpart V monitoring locations - Subpart H (surface water) system serving 3,301-9,999","supporting_quotes":["q55","q9","q10","q11"],"unit":"locations","value":"2"},{"candidate_claim_id":"c5","conditions":["source water type: Subpart H","population size category: 10,000-49,999","monitoring frequency: per quarter"],"kind":"table-cell","relation":"requires-monitoring","subject":"subpart V monitoring locations - Subpart H (surface water) system serving 10,000-49,999","supporting_quotes":["q55","q12","q13","q14"],"unit":"locations","value":"4"},{"candidate_claim_id":"c6","conditions":["source water type: Subpart H","population size category: 50,000-249,999","monitoring frequency: per quarter"],"kind":"table-cell","relation":"requires-monitoring","subject":"subpart V monitoring locations - Subpart H (surface water) system serving 50,000-249,999","supporting_quotes":["q55","q15","q16","q17"],"unit":"locations","value":"8"},{"candidate_claim_id":"c7","conditions":["source water type: Subpart H","population size category: 250,000-999,999","monitoring frequency: per quarter"],"kind":"table-cell","relation":"requires-monitoring","subject":"subpart V monitoring locations - Subpart H (surface water) system serving 250,000-999,999","supporting_quotes":["q55","q18","q19","q20"],"unit":"locations","value":"12"},{"candidate_claim_id":"c8","conditions":["source water type: Subpart H","population size category: 1,000,000-4,999,999","monitoring frequency: per quarter"],"kind":"table-cell","relation":"requires-monitoring","subject":"subpart V monitoring locations - Subpart H (surface water) system serving 1,000,000-4,999,999","supporting_quotes":["q55","q21","q22","q23"],"unit":"locations","value":"16"},{"candidate_claim_id":"c9","conditions":["source water type: Subpart H","population size category: ≥5,000,000","monitoring frequency: per quarter"],"kind":"table-cell","relation":"requires-monitoring","subject":"subpart V monitoring locations - Subpart H (surface water) system serving ≥5,000,000","supporting_quotes":["q55","q24","q25","q26"],"unit":"locations","value":"20"},{"candidate_claim_id":"c10","conditions":["source water type: Ground water","population size category: <500","monitoring frequency: per year"],"kind":"table-cell","relation":"requires-monitoring","subject":"subpart V monitoring locations - Ground water system serving <500","supporting_quotes":["q56","q27","q28","q29"],"unit":"locations","value":"2"},{"candidate_claim_id":"c11","conditions":["source water type: Ground water","population size category: 500-9,999","monitoring frequency: per year"],"kind":"table-cell","relation":"requires-monitoring","subject":"subpart V monitoring locations - Ground water system serving 500-9,999","supporting_quotes":["q56","q30","q31","q32"],"unit":"locations","value":"2"},{"candidate_claim_id":"c12","conditions":["source water type: Ground water","population size category: 10,000-99,999","monitoring frequency: per quarter"],"kind":"table-cell","relation":"requires-monitoring","subject":"subpart V monitoring locations - Ground water system serving 10,000-99,999","supporting_quotes":["q56","q33","q34","q35"],"unit":"locations","value":"4"},{"candidate_claim_id":"c13","conditions":["source water type: Ground water","population size category: 100,000-499,999","monitoring frequency: per quarter"],"kind":"table-cell","relation":"requires-monitoring","subject":"subpart V monitoring locations - Ground water system serving 100,000-499,999","supporting_quotes":["q56","q36","q37","q38"],"unit":"locations","value":"6"},{"candidate_claim_id":"c14","conditions":["source water type: Ground water","population size category: ≥500,000","monitoring frequency: per quarter"],"kind":"table-cell","relation":"requires-monitoring","subject":"subpart V monitoring locations - Ground water system serving ≥500,000","supporting_quotes":["q56","q39","q40","q41"],"unit":"locations","value":"8"},{"candidate_claim_id":"c15","conditions":["applies to all systems in table (b) footnote 1"],"kind":"qualitative","relation":"requires-monitoring","subject":"subpart V monitoring month selection (all systems)","supporting_quotes":["q42"],"unit":null,"value":"must monitor during month of highest DBP concentrations"},{"candidate_claim_id":"c16","conditions":["table (b) footnote 2"],"kind":"qualitative","relation":"requires-monitoring","subject":"dual sample set requirement for quarterly-monitoring systems","supporting_quotes":["q43"],"unit":null,"value":"Systems on quarterly monitoring must take dual sample sets every 90 days at each monitoring location, except for subpart H systems serving 500-3,300. Ground water systems serving 500-9,999 on annual monitoring must take dual sample sets at each monitoring location. All other systems on annual monitoring and subpart H systems serving 500-3,300 are required to take individual TTHM and HAA5 samples (instead of a dual sample set) at the locations with the highest TTHM and HAA5 concentrations, respectively. For systems serving fewer than 500 people, only one location with a dual sample set per monitoring period is needed if the highest TTHM and HAA5 concentrations occur at the same location and month."},{"candidate_claim_id":"c17","conditions":["must follow protocol in (c)(1) through (c)(8); repeat protocol if more than eight locations required; skip (c)(3) and (c)(7) if insufficient subpart L results"],"kind":"qualitative","relation":"compliance-basis","subject":"subpart V compliance monitoring location selection basis","supporting_quotes":["q44"],"unit":null,"value":"standard monitoring results, system specific study results, and subpart L compliance monitoring results"},{"candidate_claim_id":"c18","conditions":["protocol step (c)(1)"],"kind":"qualitative","relation":"requires-monitoring","subject":"subpart V monitoring location selection protocol step (c)(1)","supporting_quotes":["q45"],"unit":null,"value":"Location with the highest TTHM LRAA not previously selected as a subpart V monitoring location."},{"candidate_claim_id":"c19","conditions":["protocol step (c)(2)"],"kind":"qualitative","relation":"requires-monitoring","subject":"subpart V monitoring location selection protocol step (c)(2)","supporting_quotes":["q46"],"unit":null,"value":"Location with the highest HAA5 LRAA not previously selected as a subpart V monitoring location."},{"candidate_claim_id":"c20","conditions":["protocol step (c)(3)","skipped if no or insufficient existing subpart L compliance monitoring results"],"kind":"qualitative","relation":"requires-monitoring","subject":"subpart V monitoring location selection protocol step (c)(3)","supporting_quotes":["q47"],"unit":null,"value":"Existing subpart L average residence time compliance monitoring location (maximum residence time compliance monitoring location for ground water systems) with the highest HAA5 LRAA not previously selected as a subpart V monitoring location."},{"candidate_claim_id":"c21","conditions":["protocol step (c)(4)"],"kind":"qualitative","relation":"requires-monitoring","subject":"subpart V monitoring location selection protocol step (c)(4)","supporting_quotes":["q48"],"unit":null,"value":"Location with the highest TTHM LRAA not previously selected as a subpart V monitoring location."},{"candidate_claim_id":"c22","conditions":["protocol step (c)(5)"],"kind":"qualitative","relation":"requires-monitoring","subject":"subpart V monitoring location selection protocol step (c)(5)","supporting_quotes":["q49"],"unit":null,"value":"Location with the highest TTHM LRAA not previously selected as a subpart V monitoring location."},{"candidate_claim_id":"c23","conditions":["protocol step (c)(6)"],"kind":"qualitative","relation":"requires-monitoring","subject":"subpart V monitoring location selection protocol step (c)(6)","supporting_quotes":["q50"],"unit":null,"value":"Location with the highest HAA5 LRAA not previously selected as a subpart V monitoring location."},{"candidate_claim_id":"c24","conditions":["protocol step (c)(7)","skipped if no or insufficient existing subpart L compliance monitoring results"],"kind":"qualitative","relation":"requires-monitoring","subject":"subpart V monitoring location selection protocol step (c)(7)","supporting_quotes":["q51"],"unit":null,"value":"Existing subpart L average residence time compliance monitoring location (maximum residence time compliance monitoring location for ground water systems) with the highest TTHM LRAA not previously selected as a subpart V monitoring location."},{"candidate_claim_id":"c25","conditions":["protocol step (c)(8)"],"kind":"qualitative","relation":"requires-monitoring","subject":"subpart V monitoring location selection protocol step (c)(8)","supporting_quotes":["q52"],"unit":null,"value":"Location with the highest HAA5 LRAA not previously selected as a subpart V monitoring location."},{"candidate_claim_id":"c26","conditions":["requires State approval; once approved, alternate locations become the compliance monitoring locations under subpart V"],"kind":"qualitative","relation":"compliance-basis","subject":"alternate subpart V monitoring locations","supporting_quotes":["q53"],"unit":null,"value":"You may recommend locations other than those specified in paragraph (c) of this section if you include a rationale for selecting other locations."},{"candidate_claim_id":"c27","conditions":["applies once peak historical month is identified","applies if required to conduct routine monitoring at least quarterly","frequency is 90 days or fewer"],"kind":"numeric","relation":"requires-monitoring","subject":"subpart V compliance monitoring frequency","supporting_quotes":["q54"],"unit":"days","value":"90"},{"candidate_claim_id":"c28","conditions":[],"kind":"qualitative","relation":"requires-monitoring","subject":"subpart V monitoring schedule - peak historical month","supporting_quotes":["q54"],"unit":null,"value":"must include subpart V monitoring during the peak historical month for TTHM and HAA5 concentration, unless the State approves another month"}],"verified_quotes":[{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":278,"char_start":0,"selector":"DIV8[N=141.605]/P[1]","span_sha256":"9811996e574463d8e5253216ed3c4632149a8e3f48f736337d5c77b18faab8f2"},"exact_text":"(a) Your IDSE report must include your recommendations and justification for where and during what month(s) TTHM and HAA5 monitoring for subpart V of this part should be conducted. You must base your recommendations on the criteria in paragraphs (b) through (e) of this section.","id":"q1","logical_anchor":"141.605(a)"},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":343,"char_start":0,"selector":"DIV8[N=141.605]/P[2]","span_sha256":"6c5f746630b0f43db7540b846e58b302ff87cc00c9d031e3f9addbeaf00f00aa"},"exact_text":"(b) You must select the number of monitoring locations specified in the table in this paragraph (b). You will use these recommended locations as subpart V routine compliance monitoring locations, unless State requires different or additional locations. You should distribute locations throughout the distribution system to the extent possible.","id":"q2","logical_anchor":"141.605(b)"},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":4,"char_start":0,"selector":"DIV8[N=141.605]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[2]","span_sha256":"2da7d49a5c2c095c933496735b7c4da6272d9aff7fcc4076532f1a36d4ac14c0"},"exact_text":"<500","id":"q3","logical_anchor":null},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":8,"char_start":0,"selector":"DIV8[N=141.605]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[3]","span_sha256":"611c1ee32d89ed3c52394b0884b649dd73e1b141eaad3810a05b6cbd2f14b805"},"exact_text":"per year","id":"q4","logical_anchor":null},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":1,"char_start":0,"selector":"DIV8[N=141.605]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[4]","span_sha256":"d4735e3a265e16eee03f59718b9b5d03019c07d8b6c51f90da3a666eec13ab35"},"exact_text":"2","id":"q5","logical_anchor":null},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":9,"char_start":0,"selector":"DIV8[N=141.605]/DIV[1]/DIV[1]/TABLE[1]/TR[5]/TD[2]","span_sha256":"cc6dc7c450dce1aebdd5fce2be7c594e3aaf277d02a2323b0545a7e8b917612e"},"exact_text":"500-3,300","id":"q6","logical_anchor":null},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":11,"char_start":0,"selector":"DIV8[N=141.605]/DIV[1]/DIV[1]/TABLE[1]/TR[5]/TD[3]","span_sha256":"36cff0b8536e4d0acd02c8efbd84f98badfa4b93f617eeab564dc6dd2b5ba18c"},"exact_text":"per quarter","id":"q7","logical_anchor":null},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":1,"char_start":0,"selector":"DIV8[N=141.605]/DIV[1]/DIV[1]/TABLE[1]/TR[5]/TD[4]","span_sha256":"d4735e3a265e16eee03f59718b9b5d03019c07d8b6c51f90da3a666eec13ab35"},"exact_text":"2","id":"q8","logical_anchor":null},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":11,"char_start":0,"selector":"DIV8[N=141.605]/DIV[1]/DIV[1]/TABLE[1]/TR[6]/TD[2]","span_sha256":"d54f9dd352e79995ae2d93765b08650f17c719cf57276d025b5da9cba69d5c2b"},"exact_text":"3,301-9,999","id":"q9","logical_anchor":null},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":11,"char_start":0,"selector":"DIV8[N=141.605]/DIV[1]/DIV[1]/TABLE[1]/TR[6]/TD[3]","span_sha256":"36cff0b8536e4d0acd02c8efbd84f98badfa4b93f617eeab564dc6dd2b5ba18c"},"exact_text":"per quarter","id":"q10","logical_anchor":null},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":1,"char_start":0,"selector":"DIV8[N=141.605]/DIV[1]/DIV[1]/TABLE[1]/TR[6]/TD[4]","span_sha256":"d4735e3a265e16eee03f59718b9b5d03019c07d8b6c51f90da3a666eec13ab35"},"exact_text":"2","id":"q11","logical_anchor":null},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":13,"char_start":0,"selector":"DIV8[N=141.605]/DIV[1]/DIV[1]/TABLE[1]/TR[7]/TD[2]","span_sha256":"654032f23c78577cc77f13fb689873e9d474d52b40dd19d30372ceb35ffdd7c3"},"exact_text":"10,000-49,999","id":"q12","logical_anchor":null},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":11,"char_start":0,"selector":"DIV8[N=141.605]/DIV[1]/DIV[1]/TABLE[1]/TR[7]/TD[3]","span_sha256":"36cff0b8536e4d0acd02c8efbd84f98badfa4b93f617eeab564dc6dd2b5ba18c"},"exact_text":"per quarter","id":"q13","logical_anchor":null},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":1,"char_start":0,"selector":"DIV8[N=141.605]/DIV[1]/DIV[1]/TABLE[1]/TR[7]/TD[4]","span_sha256":"4b227777d4dd1fc61c6f884f48641d02b4d121d3fd328cb08b5531fcacdabf8a"},"exact_text":"4","id":"q14","logical_anchor":null},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":14,"char_start":0,"selector":"DIV8[N=141.605]/DIV[1]/DIV[1]/TABLE[1]/TR[8]/TD[2]","span_sha256":"48cc478eb2a99c0686f358a5533889017a3e45211b70ba112b934394a1859960"},"exact_text":"50,000-249,999","id":"q15","logical_anchor":null},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":11,"char_start":0,"selector":"DIV8[N=141.605]/DIV[1]/DIV[1]/TABLE[1]/TR[8]/TD[3]","span_sha256":"36cff0b8536e4d0acd02c8efbd84f98badfa4b93f617eeab564dc6dd2b5ba18c"},"exact_text":"per quarter","id":"q16","logical_anchor":null},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":1,"char_start":0,"selector":"DIV8[N=141.605]/DIV[1]/DIV[1]/TABLE[1]/TR[8]/TD[4]","span_sha256":"2c624232cdd221771294dfbb310aca000a0df6ac8b66b696d90ef06fdefb64a3"},"exact_text":"8","id":"q17","logical_anchor":null},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":15,"char_start":0,"selector":"DIV8[N=141.605]/DIV[1]/DIV[1]/TABLE[1]/TR[9]/TD[2]","span_sha256":"a17317fa1b2bdc5250f856418eff6dfbff9ce4d40d2427976a52d8b5d04e1061"},"exact_text":"250,000-999,999","id":"q18","logical_anchor":null},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":11,"char_start":0,"selector":"DIV8[N=141.605]/DIV[1]/DIV[1]/TABLE[1]/TR[9]/TD[3]","span_sha256":"36cff0b8536e4d0acd02c8efbd84f98badfa4b93f617eeab564dc6dd2b5ba18c"},"exact_text":"per quarter","id":"q19","logical_anchor":null},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":2,"char_start":0,"selector":"DIV8[N=141.605]/DIV[1]/DIV[1]/TABLE[1]/TR[9]/TD[4]","span_sha256":"6b51d431df5d7f141cbececcf79edf3dd861c3b4069f0b11661a3eefacbba918"},"exact_text":"12","id":"q20","logical_anchor":null},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":19,"char_start":0,"selector":"DIV8[N=141.605]/DIV[1]/DIV[1]/TABLE[1]/TR[10]/TD[2]","span_sha256":"870d31b4fc6249f6ce78b8a205108ed34bd855d376986595b0ab4505f9fb1952"},"exact_text":"1,000,000-4,999,999","id":"q21","logical_anchor":null},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":11,"char_start":0,"selector":"DIV8[N=141.605]/DIV[1]/DIV[1]/TABLE[1]/TR[10]/TD[3]","span_sha256":"36cff0b8536e4d0acd02c8efbd84f98badfa4b93f617eeab564dc6dd2b5ba18c"},"exact_text":"per quarter","id":"q22","logical_anchor":null},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":2,"char_start":0,"selector":"DIV8[N=141.605]/DIV[1]/DIV[1]/TABLE[1]/TR[10]/TD[4]","span_sha256":"b17ef6d19c7a5b1ee83b907c595526dcb1eb06db8227d650d5dda0a9f4ce8cd9"},"exact_text":"16","id":"q23","logical_anchor":null},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":10,"char_start":0,"selector":"DIV8[N=141.605]/DIV[1]/DIV[1]/TABLE[1]/TR[11]/TD[2]","span_sha256":"b5e14d4521a99d19f40a2b23be0debd9f9013a62499fd16a2d58e8af1bdbd627"},"exact_text":"≥5,000,000","id":"q24","logical_anchor":null},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":11,"char_start":0,"selector":"DIV8[N=141.605]/DIV[1]/DIV[1]/TABLE[1]/TR[11]/TD[3]","span_sha256":"36cff0b8536e4d0acd02c8efbd84f98badfa4b93f617eeab564dc6dd2b5ba18c"},"exact_text":"per quarter","id":"q25","logical_anchor":null},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":2,"char_start":0,"selector":"DIV8[N=141.605]/DIV[1]/DIV[1]/TABLE[1]/TR[11]/TD[4]","span_sha256":"f5ca38f748a1d6eaf726b8a42fb575c3c71f1864a8143301782de13da2d9202b"},"exact_text":"20","id":"q26","logical_anchor":null},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":4,"char_start":0,"selector":"DIV8[N=141.605]/DIV[1]/DIV[1]/TABLE[1]/TR[13]/TD[2]","span_sha256":"2da7d49a5c2c095c933496735b7c4da6272d9aff7fcc4076532f1a36d4ac14c0"},"exact_text":"<500","id":"q27","logical_anchor":null},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":8,"char_start":0,"selector":"DIV8[N=141.605]/DIV[1]/DIV[1]/TABLE[1]/TR[13]/TD[3]","span_sha256":"611c1ee32d89ed3c52394b0884b649dd73e1b141eaad3810a05b6cbd2f14b805"},"exact_text":"per year","id":"q28","logical_anchor":null},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":1,"char_start":0,"selector":"DIV8[N=141.605]/DIV[1]/DIV[1]/TABLE[1]/TR[13]/TD[4]","span_sha256":"d4735e3a265e16eee03f59718b9b5d03019c07d8b6c51f90da3a666eec13ab35"},"exact_text":"2","id":"q29","logical_anchor":null},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":9,"char_start":0,"selector":"DIV8[N=141.605]/DIV[1]/DIV[1]/TABLE[1]/TR[14]/TD[2]","span_sha256":"a343939fb08334c0e4ab1f549f199c0ee8d3108a3e337d10789c122a667f1ac0"},"exact_text":"500-9,999","id":"q30","logical_anchor":null},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":8,"char_start":0,"selector":"DIV8[N=141.605]/DIV[1]/DIV[1]/TABLE[1]/TR[14]/TD[3]","span_sha256":"611c1ee32d89ed3c52394b0884b649dd73e1b141eaad3810a05b6cbd2f14b805"},"exact_text":"per year","id":"q31","logical_anchor":null},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":1,"char_start":0,"selector":"DIV8[N=141.605]/DIV[1]/DIV[1]/TABLE[1]/TR[14]/TD[4]","span_sha256":"d4735e3a265e16eee03f59718b9b5d03019c07d8b6c51f90da3a666eec13ab35"},"exact_text":"2","id":"q32","logical_anchor":null},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":13,"char_start":0,"selector":"DIV8[N=141.605]/DIV[1]/DIV[1]/TABLE[1]/TR[15]/TD[2]","span_sha256":"552a8731e6649324fa9841e0cb3e8d1dc285c345c772ec2ae2716bbbd8591b9f"},"exact_text":"10,000-99,999","id":"q33","logical_anchor":null},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":11,"char_start":0,"selector":"DIV8[N=141.605]/DIV[1]/DIV[1]/TABLE[1]/TR[15]/TD[3]","span_sha256":"36cff0b8536e4d0acd02c8efbd84f98badfa4b93f617eeab564dc6dd2b5ba18c"},"exact_text":"per quarter","id":"q34","logical_anchor":null},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":1,"char_start":0,"selector":"DIV8[N=141.605]/DIV[1]/DIV[1]/TABLE[1]/TR[15]/TD[4]","span_sha256":"4b227777d4dd1fc61c6f884f48641d02b4d121d3fd328cb08b5531fcacdabf8a"},"exact_text":"4","id":"q35","logical_anchor":null},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":15,"char_start":0,"selector":"DIV8[N=141.605]/DIV[1]/DIV[1]/TABLE[1]/TR[16]/TD[2]","span_sha256":"2f223570c27dc67264311b56e86bf84e0f0953eabb367b694aecd554249dfcb3"},"exact_text":"100,000-499,999","id":"q36","logical_anchor":null},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":11,"char_start":0,"selector":"DIV8[N=141.605]/DIV[1]/DIV[1]/TABLE[1]/TR[16]/TD[3]","span_sha256":"36cff0b8536e4d0acd02c8efbd84f98badfa4b93f617eeab564dc6dd2b5ba18c"},"exact_text":"per quarter","id":"q37","logical_anchor":null},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":1,"char_start":0,"selector":"DIV8[N=141.605]/DIV[1]/DIV[1]/TABLE[1]/TR[16]/TD[4]","span_sha256":"e7f6c011776e8db7cd330b54174fd76f7d0216b612387a5ffcfb81e6f0919683"},"exact_text":"6","id":"q38","logical_anchor":null},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":8,"char_start":0,"selector":"DIV8[N=141.605]/DIV[1]/DIV[1]/TABLE[1]/TR[17]/TD[2]","span_sha256":"ca42b36dc55768c3370f3a4baf168dc49b682c71faa4f55c1d2272f40f1ec054"},"exact_text":"≥500,000","id":"q39","logical_anchor":null},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":11,"char_start":0,"selector":"DIV8[N=141.605]/DIV[1]/DIV[1]/TABLE[1]/TR[17]/TD[3]","span_sha256":"36cff0b8536e4d0acd02c8efbd84f98badfa4b93f617eeab564dc6dd2b5ba18c"},"exact_text":"per quarter","id":"q40","logical_anchor":null},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":1,"char_start":0,"selector":"DIV8[N=141.605]/DIV[1]/DIV[1]/TABLE[1]/TR[17]/TD[4]","span_sha256":"2c624232cdd221771294dfbb310aca000a0df6ac8b66b696d90ef06fdefb64a3"},"exact_text":"8","id":"q41","logical_anchor":null},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":70,"char_start":0,"selector":"DIV8[N=141.605]/DIV[1]/DIV[1]/TABLE[1]/TR[18]/TD[1]","span_sha256":"ecc05f5c08c29ebe45f331b824b63fa395f5e4fb30e1e9167203b0257d2b7660"},"exact_text":"1 All systems must monitor during month of highest DBP concentrations.","id":"q42","logical_anchor":null},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":707,"char_start":0,"selector":"DIV8[N=141.605]/DIV[1]/DIV[1]/TABLE[1]/TR[19]/TD[1]","span_sha256":"7190315133a4d18d75183d5e226bd182a892d32d40bcd3d63a9c3afe900c2242"},"exact_text":"2 Systems on quarterly monitoring must take dual sample sets every 90 days at each monitoring location, except for subpart H systems serving 500-3,300. Ground water systems serving 500-9,999 on annual monitoring must take dual sample sets at each monitoring location. All other systems on annual monitoring and subpart H systems serving 500-3,300 are required to take individual TTHM and HAA5 samples (instead of a dual sample set) at the locations with the highest TTHM and HAA5 concentrations, respectively. For systems serving fewer than 500 people, only one location with a dual sample set per monitoring period is needed if the highest TTHM and HAA5 concentrations occur at the same location and month.","id":"q43","logical_anchor":null},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":696,"char_start":0,"selector":"DIV8[N=141.605]/P[3]","span_sha256":"ae274b9a272418f47df31c95710f7436d91ef91eb5f4852a408f89235f14b67d"},"exact_text":"(c) You must recommend subpart V compliance monitoring locations based on standard monitoring results, system specific study results, and subpart L compliance monitoring results. You must follow the protocol in paragraphs (c)(1) through (c)(8) of this section. If required to monitor at more than eight locations, you must repeat the protocol as necessary. If you do not have existing subpart L compliance monitoring results or if you do not have enough existing subpart L compliance monitoring results, you must repeat the protocol, skipping the provisions of paragraphs (c)(3) and (c)(7) of this section as necessary, until you have identified the required total number of monitoring locations.","id":"q44","logical_anchor":"141.605(c)"},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":99,"char_start":0,"selector":"DIV8[N=141.605]/P[4]","span_sha256":"af3d90e78161c727030ac009ef5fc32e69472b3ce17c10b9e0170c99bd03d905"},"exact_text":"(1) Location with the highest TTHM LRAA not previously selected as a subpart V monitoring location.","id":"q45","logical_anchor":"141.605(c)(1)"},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":99,"char_start":0,"selector":"DIV8[N=141.605]/P[5]","span_sha256":"1d9a2d9968d60b089fe542d821f7205ed961c9568e45d642906a9603d776e107"},"exact_text":"(2) Location with the highest HAA5 LRAA not previously selected as a subpart V monitoring location.","id":"q46","logical_anchor":"141.605(c)(2)"},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":244,"char_start":0,"selector":"DIV8[N=141.605]/P[6]","span_sha256":"d648f3b3cbf48889ce3bd07f1a323f63bd853ca4903ec5d62490ec0519e56e07"},"exact_text":"(3) Existing subpart L average residence time compliance monitoring location (maximum residence time compliance monitoring location for ground water systems) with the highest HAA5 LRAA not previously selected as a subpart V monitoring location.","id":"q47","logical_anchor":"141.605(c)(3)"},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":99,"char_start":0,"selector":"DIV8[N=141.605]/P[7]","span_sha256":"ede1155d19a3ad447bdb52c5433f4a4a247ba98c87de0ee9c8cfecd6dbab7486"},"exact_text":"(4) Location with the highest TTHM LRAA not previously selected as a subpart V monitoring location.","id":"q48","logical_anchor":"141.605(c)(4)"},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":99,"char_start":0,"selector":"DIV8[N=141.605]/P[8]","span_sha256":"5db367b9c1d1fbdf5df16557c843145b67dc46d8672ed1161d79ccb0377c3212"},"exact_text":"(5) Location with the highest TTHM LRAA not previously selected as a subpart V monitoring location.","id":"q49","logical_anchor":"141.605(c)(5)"},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":99,"char_start":0,"selector":"DIV8[N=141.605]/P[9]","span_sha256":"8503d2df2fca935e989bb80631c10dd624a25a079cc1a66a436aae3b108feee7"},"exact_text":"(6) Location with the highest HAA5 LRAA not previously selected as a subpart V monitoring location.","id":"q50","logical_anchor":"141.605(c)(6)"},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":244,"char_start":0,"selector":"DIV8[N=141.605]/P[10]","span_sha256":"151cf1d179dae06e74b7f6d305ba7369a325d6329d58056cc34744778d782135"},"exact_text":"(7) Existing subpart L average residence time compliance monitoring location (maximum residence time compliance monitoring location for ground water systems) with the highest TTHM LRAA not previously selected as a subpart V monitoring location.","id":"q51","logical_anchor":"141.605(c)(7)"},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":99,"char_start":0,"selector":"DIV8[N=141.605]/P[11]","span_sha256":"81730ad48363e968676b1c304dedb948814654d80eb361ebc96ac0f0aa8e81be"},"exact_text":"(8) Location with the highest HAA5 LRAA not previously selected as a subpart V monitoring location.","id":"q52","logical_anchor":"141.605(c)(8)"},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":286,"char_start":0,"selector":"DIV8[N=141.605]/P[12]","span_sha256":"e77ab033cb423a956b3f6ac7be59575c0b18ecf0825f81294a4d2c038a1a9ac1"},"exact_text":"(d) You may recommend locations other than those specified in paragraph (c) of this section if you include a rationale for selecting other locations. If the State approves the alternate locations, you must monitor at these locations to determine compliance under subpart V of this part.","id":"q53","logical_anchor":"141.605(d)"},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":396,"char_start":0,"selector":"DIV8[N=141.605]/P[13]","span_sha256":"8723a8ecebc29f97a375d5514c87939cf1a400cd896a1dff7b129b57b2c26b66"},"exact_text":"(e) Your recommended schedule must include subpart V monitoring during the peak historical month for TTHM and HAA5 concentration, unless the State approves another month. Once you have identified the peak historical month, and if you are required to conduct routine monitoring at least quarterly, you must schedule subpart V compliance monitoring at a regular frequency of every 90 days or fewer.","id":"q54","logical_anchor":"141.605(e)"},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":10,"char_start":0,"selector":"DIV8[N=141.605]/DIV[1]/DIV[1]/TABLE[1]/TR[3]/TD[1]","span_sha256":"c9413389052e4bd12470b3b502e9f246ebde3d556f9fd46a2480f81b12ccec29"},"exact_text":"Subpart H:","id":"q55","logical_anchor":null},{"binding":{"capture_sha256":"64518842399a5a2f70d40ed322d3a35b881f0bf486a2d9b8e3b71f5d45f000d4","char_end":13,"char_start":0,"selector":"DIV8[N=141.605]/DIV[1]/DIV[1]/TABLE[1]/TR[12]/TD[1]","span_sha256":"136e50832d989945be4e81ed039dd6ca75dc4d3b83c4ddc09c56248cbe22e82a"},"exact_text":"Ground water:","id":"q56","logical_anchor":null}]}
