{"artifact_version":"foundry-review-shard/experimental-v0.1","record_count":20,"records":[{"artifact_id":"f2r-11fbd38a8df25a666363ce40","claim_payload":{"applicability":[],"conditions":["must be used for monitoring of bromate for purposes of demonstrating eligibility of reduced monitoring, as prescribed in § 141.132(b)(3)(ii)"],"dependencies":[],"effective_time":null,"kind":"qualitative","relation":"compliance-basis","subject":"Bromate reduced-monitoring eligibility methods","unit":null,"value":"Ion chromatography & post column reaction or IC/ICP-MS"},"claim_payload_sha256":"e851777b0b9eefb3d46d00a639d22eee5e3c516c4b50b9d7b9111ad752a05b9f","declared_section_ambiguities":["The TTHM and HAA5 rows in both the PE-sample acceptance-limits table and the minimum-reporting-level table have blank value cells; only their individual component compounds carry numeric values, so no aggregate numeric claim was made for the TTHM/HAA5 rows themselves.","The disinfectant residual methods table (§141.131(c)(1)) marks applicability with 'X' across multiple residual-type columns (FreeCl2, CombinedCl2, TotalCl2, ClO2) per method; decomposing each method-to-residual-type combination into a discrete claim was not attempted since the mapping is inherently multi-valued and better represented as the table itself rather than individual claims.","Paragraph (a)(2) is an incorporation-by-reference index listing numerous method-source documents, editions, and access URLs; it was not decomposed into individual numeric or qualitative claims since it does not itself state a monitoring or compliance requirement.","It is unclear from the text alone whether 'if approved by the State' in (c)(2) and the 'party approved by EPA or the State' language in (b)(3)/(c)(3) impose distinct state-specific procedural requirements beyond simple approval; this was left as a generic condition rather than guessed at."],"evidence":[{"exact_text":"6 Ion chromatography & post column reaction or IC/ICP-MS must be used for monitoring of bromate for purposes of demonstrating eligibility of reduced monitoring, as prescribed in § 141.132(b)(3)(ii).","support_anchor":{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":198,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[23]/TD[1]","span_sha256":"761207aa66f6a28eae7b324c815ec031266ae03b13ea9b656eea66339d9c09c0"}}],"normalized_support_anchor_set":[{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":198,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[23]/TD[1]","span_sha256":"761207aa66f6a28eae7b324c815ec031266ae03b13ea9b656eea66339d9c09c0"}],"normalized_support_anchor_set_sha256":"c61c8ca387bba2bd5133e262e25b45698d718264f064ab016cc8ba9206381e5b","record_sha256":"11fbd38a8df25a666363ce403ba7cb06cec362aa0e8633500528a95ceb79630f","source_section":"141.131"},{"artifact_id":"f2r-12225bc8c89c59239fbe8d22","claim_payload":{"applicability":[],"conditions":["beginning April 1, 2007","applicable to monitoring prescribed in § 141.132(b)(2)(i)(B) and (b)(2)(ii)"],"dependencies":[],"effective_time":null,"kind":"table-cell","relation":"compliance-basis","subject":"Chlorite","unit":"mg/L","value":"0.020"},"claim_payload_sha256":"65f07e5a3d90634584278afdef1ef7b4764e29d5d1f921a66362180a092eea6b","declared_section_ambiguities":["The TTHM and HAA5 rows in both the PE-sample acceptance-limits table and the minimum-reporting-level table have blank value cells; only their individual component compounds carry numeric values, so no aggregate numeric claim was made for the TTHM/HAA5 rows themselves.","The disinfectant residual methods table (§141.131(c)(1)) marks applicability with 'X' across multiple residual-type columns (FreeCl2, CombinedCl2, TotalCl2, ClO2) per method; decomposing each method-to-residual-type combination into a discrete claim was not attempted since the mapping is inherently multi-valued and better represented as the table itself rather than individual claims.","Paragraph (a)(2) is an incorporation-by-reference index listing numerous method-source documents, editions, and access URLs; it was not decomposed into individual numeric or qualitative claims since it does not itself state a monitoring or compliance requirement.","It is unclear from the text alone whether 'if approved by the State' in (c)(2) and the 'party approved by EPA or the State' language in (b)(3)/(c)(3) impose distinct state-specific procedural requirements beyond simple approval; this was left as a generic condition rather than guessed at."],"evidence":[{"exact_text":"0.020","support_anchor":{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":5,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[13]/TD[2]","span_sha256":"b4c3a133ffec5dd7e91ba3e0b46296dcae74140128c28ff65114d1843e5261e7"}}],"normalized_support_anchor_set":[{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":5,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[13]/TD[2]","span_sha256":"b4c3a133ffec5dd7e91ba3e0b46296dcae74140128c28ff65114d1843e5261e7"}],"normalized_support_anchor_set_sha256":"ba394d152da7d8239af46bb4b1fc0572f5787ccff6cd12e9cab9302c97576d7a","record_sha256":"12225bc8c89c59239fbe8d2248c8a9a8ae8181e3716d65c0a080f32c24315022","source_section":"141.131"},{"artifact_id":"f2r-1c80783a53cf0829c5c38f9a","claim_payload":{"applicability":[],"conditions":["beginning April 1, 2007","minimum reporting level for DBP compliance samples"],"dependencies":[],"effective_time":null,"kind":"table-cell","relation":"compliance-basis","subject":"Chloroform","unit":"µg/L","value":"0.0010"},"claim_payload_sha256":"f3566d6ae0847bebfb949ef17f54f3c4e1d3c87b5a23603fab1c3571e2d361d1","declared_section_ambiguities":["The TTHM and HAA5 rows in both the PE-sample acceptance-limits table and the minimum-reporting-level table have blank value cells; only their individual component compounds carry numeric values, so no aggregate numeric claim was made for the TTHM/HAA5 rows themselves.","The disinfectant residual methods table (§141.131(c)(1)) marks applicability with 'X' across multiple residual-type columns (FreeCl2, CombinedCl2, TotalCl2, ClO2) per method; decomposing each method-to-residual-type combination into a discrete claim was not attempted since the mapping is inherently multi-valued and better represented as the table itself rather than individual claims.","Paragraph (a)(2) is an incorporation-by-reference index listing numerous method-source documents, editions, and access URLs; it was not decomposed into individual numeric or qualitative claims since it does not itself state a monitoring or compliance requirement.","It is unclear from the text alone whether 'if approved by the State' in (c)(2) and the 'party approved by EPA or the State' language in (b)(3)/(c)(3) impose distinct state-specific procedural requirements beyond simple approval; this was left as a generic condition rather than guessed at."],"evidence":[{"exact_text":"0.0010","support_anchor":{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":6,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[3]/TD[2]","span_sha256":"bc9053efebe743f598d7a69cdd2fb2aff5ae0487832ca9504eaa6c906c66ba56"}}],"normalized_support_anchor_set":[{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":6,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[3]/TD[2]","span_sha256":"bc9053efebe743f598d7a69cdd2fb2aff5ae0487832ca9504eaa6c906c66ba56"}],"normalized_support_anchor_set_sha256":"1535c483402d045af82694e95631803e84e1f1ff27ba166eecbb8852e36f6e57","record_sha256":"1c80783a53cf0829c5c38f9aeae131873cd9ad4ae4523a39429d284a1d573f18","source_section":"141.131"},{"artifact_id":"f2r-1f0939b219d65c112ebc4875","claim_payload":{"applicability":[],"conditions":[],"dependencies":[],"effective_time":null,"kind":"numeric","relation":"compliance-basis","subject":"Acidified TOC sample holding time","unit":"days","value":"28"},"claim_payload_sha256":"346f2d7965924247aeaf0f07eb836692de7693d89411df1213825c0af1759468","declared_section_ambiguities":["The TTHM and HAA5 rows in both the PE-sample acceptance-limits table and the minimum-reporting-level table have blank value cells; only their individual component compounds carry numeric values, so no aggregate numeric claim was made for the TTHM/HAA5 rows themselves.","The disinfectant residual methods table (§141.131(c)(1)) marks applicability with 'X' across multiple residual-type columns (FreeCl2, CombinedCl2, TotalCl2, ClO2) per method; decomposing each method-to-residual-type combination into a discrete claim was not attempted since the mapping is inherently multi-valued and better represented as the table itself rather than individual claims.","Paragraph (a)(2) is an incorporation-by-reference index listing numerous method-source documents, editions, and access URLs; it was not decomposed into individual numeric or qualitative claims since it does not itself state a monitoring or compliance requirement.","It is unclear from the text alone whether 'if approved by the State' in (c)(2) and the 'party approved by EPA or the State' language in (b)(3)/(c)(3) impose distinct state-specific procedural requirements beyond simple approval; this was left as a generic condition rather than guessed at."],"evidence":[{"exact_text":"TOC samples must be acidified at the time of sample collection to achieve pH less than or equal to 2 with minimal addition of the acid specified in the method or by the instrument manufacturer. Acidified TOC samples must be analyzed within 28 days.","support_anchor":{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":671,"char_start":423,"logical_anchor":"141.131(d)(3)","selector":"DIV8[N=141.131]/P[16]","span_sha256":"807edc8c4663126a7f9128980669f63d68e78c0693710adfcdcaae750802c569"}}],"normalized_support_anchor_set":[{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":671,"char_start":423,"logical_anchor":"141.131(d)(3)","selector":"DIV8[N=141.131]/P[16]","span_sha256":"807edc8c4663126a7f9128980669f63d68e78c0693710adfcdcaae750802c569"}],"normalized_support_anchor_set_sha256":"86b2efc85f0a406998313b5f61d0dbe6b514a509e7a8bc265c05a35276c99ee0","record_sha256":"1f0939b219d65c112ebc4875cfca9e0937ef6692a9b69e176dbd4ffca0be8a75","source_section":"141.131"},{"artifact_id":"f2r-40f53c856aa9c409750464bb","claim_payload":{"applicability":[],"conditions":["beginning April 1, 2007","PE sample acceptance limit as percent of true value"],"dependencies":[],"effective_time":null,"kind":"table-cell","relation":"compliance-basis","subject":"Chloroform","unit":"percent","value":"±20"},"claim_payload_sha256":"8341ff7905a0afc03e433eb0edca97f21d2ae0c7c43353d5731c90a8bbd1564d","declared_section_ambiguities":["The TTHM and HAA5 rows in both the PE-sample acceptance-limits table and the minimum-reporting-level table have blank value cells; only their individual component compounds carry numeric values, so no aggregate numeric claim was made for the TTHM/HAA5 rows themselves.","The disinfectant residual methods table (§141.131(c)(1)) marks applicability with 'X' across multiple residual-type columns (FreeCl2, CombinedCl2, TotalCl2, ClO2) per method; decomposing each method-to-residual-type combination into a discrete claim was not attempted since the mapping is inherently multi-valued and better represented as the table itself rather than individual claims.","Paragraph (a)(2) is an incorporation-by-reference index listing numerous method-source documents, editions, and access URLs; it was not decomposed into individual numeric or qualitative claims since it does not itself state a monitoring or compliance requirement.","It is unclear from the text alone whether 'if approved by the State' in (c)(2) and the 'party approved by EPA or the State' language in (b)(3)/(c)(3) impose distinct state-specific procedural requirements beyond simple approval; this was left as a generic condition rather than guessed at."],"evidence":[{"exact_text":"±20","support_anchor":{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":3,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[3]/TD[2]","span_sha256":"7ce8a7898db84b4f60f0e4490625744b9239b38ee9a4d0da4bfb5abfaa2a57c8"}}],"normalized_support_anchor_set":[{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":3,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[3]/TD[2]","span_sha256":"7ce8a7898db84b4f60f0e4490625744b9239b38ee9a4d0da4bfb5abfaa2a57c8"}],"normalized_support_anchor_set_sha256":"41e47a33ddf7f23417680dc54401b1f0d210e4cced064afe17879c8ca8851b66","record_sha256":"40f53c856aa9c409750464bb6161e27da1b8169493f4885150a27fe8756e9da5","source_section":"141.131"},{"artifact_id":"f2r-4135ed63204e960e9d0d749b","claim_payload":{"applicability":[],"conditions":["may be rounded off to 254 nm"],"dependencies":[],"effective_time":null,"kind":"numeric","relation":"compliance-basis","subject":"UV254 measurement wavelength","unit":"nm","value":"253.7"},"claim_payload_sha256":"24ea7ccb37b8a8e966c12ec80de5494017958886ee9b00f653c9136618196313","declared_section_ambiguities":["The TTHM and HAA5 rows in both the PE-sample acceptance-limits table and the minimum-reporting-level table have blank value cells; only their individual component compounds carry numeric values, so no aggregate numeric claim was made for the TTHM/HAA5 rows themselves.","The disinfectant residual methods table (§141.131(c)(1)) marks applicability with 'X' across multiple residual-type columns (FreeCl2, CombinedCl2, TotalCl2, ClO2) per method; decomposing each method-to-residual-type combination into a discrete claim was not attempted since the mapping is inherently multi-valued and better represented as the table itself rather than individual claims.","Paragraph (a)(2) is an incorporation-by-reference index listing numerous method-source documents, editions, and access URLs; it was not decomposed into individual numeric or qualitative claims since it does not itself state a monitoring or compliance requirement.","It is unclear from the text alone whether 'if approved by the State' in (c)(2) and the 'party approved by EPA or the State' language in (b)(3)/(c)(3) impose distinct state-specific procedural requirements beyond simple approval; this was left as a generic condition rather than guessed at."],"evidence":[{"exact_text":"UV absorption must be measured at 253.7 nm (may be rounded off to 254 nm).","support_anchor":{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":223,"char_start":149,"logical_anchor":"141.131(d)(4)(ii)","selector":"DIV8[N=141.131]/P[19]","span_sha256":"a6fa9e70ef72311be394a37a0ebf1eb7204446cb52f89c1bafb5c639e894a185"}}],"normalized_support_anchor_set":[{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":223,"char_start":149,"logical_anchor":"141.131(d)(4)(ii)","selector":"DIV8[N=141.131]/P[19]","span_sha256":"a6fa9e70ef72311be394a37a0ebf1eb7204446cb52f89c1bafb5c639e894a185"}],"normalized_support_anchor_set_sha256":"a6c4e8ff4d256cd546427ec35e74af3e698edbfad1921d8f7355c81b5baf57b2","record_sha256":"4135ed63204e960e9d0d749beb38b3dc0983a8d2e1556f4b864337a2df073c43","source_section":"141.131"},{"artifact_id":"f2r-41cac7cce9ab873b6e08983e","claim_payload":{"applicability":[],"conditions":["95% confidence interval calculated around the mean of the PE study","until March 31, 2007"],"dependencies":[],"effective_time":null,"kind":"numeric","relation":"compliance-basis","subject":"PE sample acceptance limit confidence interval bounds","unit":"percent","value":"±50% and ±15%"},"claim_payload_sha256":"d7c351136c6bc994e957af0c04c84ca7adca359412bf687a33751cd99b8712b9","declared_section_ambiguities":["The TTHM and HAA5 rows in both the PE-sample acceptance-limits table and the minimum-reporting-level table have blank value cells; only their individual component compounds carry numeric values, so no aggregate numeric claim was made for the TTHM/HAA5 rows themselves.","The disinfectant residual methods table (§141.131(c)(1)) marks applicability with 'X' across multiple residual-type columns (FreeCl2, CombinedCl2, TotalCl2, ClO2) per method; decomposing each method-to-residual-type combination into a discrete claim was not attempted since the mapping is inherently multi-valued and better represented as the table itself rather than individual claims.","Paragraph (a)(2) is an incorporation-by-reference index listing numerous method-source documents, editions, and access URLs; it was not decomposed into individual numeric or qualitative claims since it does not itself state a monitoring or compliance requirement.","It is unclear from the text alone whether 'if approved by the State' in (c)(2) and the 'party approved by EPA or the State' language in (b)(3)/(c)(3) impose distinct state-specific procedural requirements beyond simple approval; this was left as a generic condition rather than guessed at."],"evidence":[{"exact_text":"Until March 31, 2007, in these analyses of PE samples, the laboratory must achieve quantitative results within the acceptance limit on a minimum of 80% of the analytes included in each PE sample. The acceptance limit is defined as the 95% confidence interval calculated around the mean of the PE study between a maximum and minimum acceptance limit of ±50% and ±15% of the study mean.","support_anchor":{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":389,"char_start":5,"logical_anchor":"141.131(b)(2)(ii)","selector":"DIV8[N=141.131]/P[6]","span_sha256":"5e34088a6c81388130cf322b942019227eb5bb579e7e2725eeb422f0fd58e550"}}],"normalized_support_anchor_set":[{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":389,"char_start":5,"logical_anchor":"141.131(b)(2)(ii)","selector":"DIV8[N=141.131]/P[6]","span_sha256":"5e34088a6c81388130cf322b942019227eb5bb579e7e2725eeb422f0fd58e550"}],"normalized_support_anchor_set_sha256":"67c571866ddce60fafe7461064b30f086ea626d2b5ca78273530d0ee7b74a58b","record_sha256":"41cac7cce9ab873b6e08983e7a458c98b6eec52d473bd6b7d450ef23928c2b82","source_section":"141.131"},{"artifact_id":"f2r-459a5033e15b678687a1ad46","claim_payload":{"applicability":[],"conditions":["beginning April 1, 2007"],"dependencies":[],"effective_time":null,"kind":"table-cell","relation":"compliance-basis","subject":"Chlorite","unit":"percent","value":"±30"},"claim_payload_sha256":"b855ad0c5e8f71482c5dc5ce248d5d5b3ce1bba36bf66f18dbf11bbaa9dfa6f5","declared_section_ambiguities":["The TTHM and HAA5 rows in both the PE-sample acceptance-limits table and the minimum-reporting-level table have blank value cells; only their individual component compounds carry numeric values, so no aggregate numeric claim was made for the TTHM/HAA5 rows themselves.","The disinfectant residual methods table (§141.131(c)(1)) marks applicability with 'X' across multiple residual-type columns (FreeCl2, CombinedCl2, TotalCl2, ClO2) per method; decomposing each method-to-residual-type combination into a discrete claim was not attempted since the mapping is inherently multi-valued and better represented as the table itself rather than individual claims.","Paragraph (a)(2) is an incorporation-by-reference index listing numerous method-source documents, editions, and access URLs; it was not decomposed into individual numeric or qualitative claims since it does not itself state a monitoring or compliance requirement.","It is unclear from the text alone whether 'if approved by the State' in (c)(2) and the 'party approved by EPA or the State' language in (b)(3)/(c)(3) impose distinct state-specific procedural requirements beyond simple approval; this was left as a generic condition rather than guessed at."],"evidence":[{"exact_text":"±30","support_anchor":{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":3,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[13]/TD[2]","span_sha256":"560b3f77f3470c1b847aa1986d99f5ebcd73c8f1ab5ab36eed62e3203b3ffe84"}}],"normalized_support_anchor_set":[{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":3,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[13]/TD[2]","span_sha256":"560b3f77f3470c1b847aa1986d99f5ebcd73c8f1ab5ab36eed62e3203b3ffe84"}],"normalized_support_anchor_set_sha256":"aa2c5e0a28e7b65513bde1b5333ea3520a3dbd2d4b6a141417c9d08681948b82","record_sha256":"459a5033e15b678687a1ad468f64d63345aba305812c20f693b58e6ec8cb56cb","source_section":"141.131"},{"artifact_id":"f2r-4a05a5318fba2b69bf2696fc","claim_payload":{"applicability":[],"conditions":["beginning April 1, 2007","minimum reporting level for DBP compliance samples"],"dependencies":[],"effective_time":null,"kind":"table-cell","relation":"compliance-basis","subject":"Chloroform","unit":"mg/L","value":"0.0010"},"claim_payload_sha256":"6260a86c472ed4951d387a19a518b874c098b4aa0551a690e8080e4c4affb50d","declared_section_ambiguities":["The TTHM and HAA5 rows in both the PE-sample acceptance-limits table and the minimum-reporting-level table have blank value cells; only their individual component compounds carry numeric values, so no aggregate numeric claim was made for the TTHM/HAA5 rows themselves.","The disinfectant residual methods table (§141.131(c)(1)) marks applicability with 'X' across multiple residual-type columns (FreeCl2, CombinedCl2, TotalCl2, ClO2) per method; decomposing each method-to-residual-type combination into a discrete claim was not attempted since the mapping is inherently multi-valued and better represented as the table itself rather than individual claims.","Paragraph (a)(2) is an incorporation-by-reference index listing numerous method-source documents, editions, and access URLs; it was not decomposed into individual numeric or qualitative claims since it does not itself state a monitoring or compliance requirement.","It is unclear from the text alone whether 'if approved by the State' in (c)(2) and the 'party approved by EPA or the State' language in (b)(3)/(c)(3) impose distinct state-specific procedural requirements beyond simple approval; this was left as a generic condition rather than guessed at."],"evidence":[{"exact_text":"0.0010","support_anchor":{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":6,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[3]/TD[2]","span_sha256":"bc9053efebe743f598d7a69cdd2fb2aff5ae0487832ca9504eaa6c906c66ba56"}}],"normalized_support_anchor_set":[{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":6,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[3]/TD[2]","span_sha256":"bc9053efebe743f598d7a69cdd2fb2aff5ae0487832ca9504eaa6c906c66ba56"}],"normalized_support_anchor_set_sha256":"1535c483402d045af82694e95631803e84e1f1ff27ba166eecbb8852e36f6e57","record_sha256":"4a05a5318fba2b69bf2696fca51bc297df90ca9eb2b6da28359be936d78bb421","source_section":"141.131"},{"artifact_id":"f2r-639aee2722e6c8f874c98468","claim_payload":{"applicability":[],"conditions":["if TTHMs are the only analytes being measured in the sample"],"dependencies":[],"effective_time":null,"kind":"qualitative","relation":"applies-to","subject":"Photoionization detector (PID) requirement for TTHM analysis","unit":null,"value":"not required"},"claim_payload_sha256":"63a2314eb5cf29809eb0828b0ecb65ffcfacf3a87bddfd40f2ab2a7863d94117","declared_section_ambiguities":["The TTHM and HAA5 rows in both the PE-sample acceptance-limits table and the minimum-reporting-level table have blank value cells; only their individual component compounds carry numeric values, so no aggregate numeric claim was made for the TTHM/HAA5 rows themselves.","The disinfectant residual methods table (§141.131(c)(1)) marks applicability with 'X' across multiple residual-type columns (FreeCl2, CombinedCl2, TotalCl2, ClO2) per method; decomposing each method-to-residual-type combination into a discrete claim was not attempted since the mapping is inherently multi-valued and better represented as the table itself rather than individual claims.","Paragraph (a)(2) is an incorporation-by-reference index listing numerous method-source documents, editions, and access URLs; it was not decomposed into individual numeric or qualitative claims since it does not itself state a monitoring or compliance requirement.","It is unclear from the text alone whether 'if approved by the State' in (c)(2) and the 'party approved by EPA or the State' language in (b)(3)/(c)(3) impose distinct state-specific procedural requirements beyond simple approval; this was left as a generic condition rather than guessed at."],"evidence":[{"exact_text":"4 If TTHMs are the only analytes being measured in the sample, then a PID is not required.","support_anchor":{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":90,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[21]/TD[1]","span_sha256":"d74cfdfd046e13721d318489df30077282460a8a706cb2c886445f7193a23afc"}}],"normalized_support_anchor_set":[{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":90,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[21]/TD[1]","span_sha256":"d74cfdfd046e13721d318489df30077282460a8a706cb2c886445f7193a23afc"}],"normalized_support_anchor_set_sha256":"bb4880dcb19386cfd43251789d205f57bf12a41f8427177fbf74c0fb77560e59","record_sha256":"639aee2722e6c8f874c98468c7ed853424cd331e1fe5797a82efaec36feca348","source_section":"141.131"},{"artifact_id":"f2r-733eb43d65fe94d55eb97152","claim_payload":{"applicability":[],"conditions":["less than or equal to","acidified at time of sample collection"],"dependencies":[],"effective_time":null,"kind":"numeric","relation":"compliance-basis","subject":"TOC sample acidification pH","unit":"pH","value":"2"},"claim_payload_sha256":"fc7cee8cc41c44e9b878b8570b14be560bb805d9dcd0c7173c103c56917202c1","declared_section_ambiguities":["The TTHM and HAA5 rows in both the PE-sample acceptance-limits table and the minimum-reporting-level table have blank value cells; only their individual component compounds carry numeric values, so no aggregate numeric claim was made for the TTHM/HAA5 rows themselves.","The disinfectant residual methods table (§141.131(c)(1)) marks applicability with 'X' across multiple residual-type columns (FreeCl2, CombinedCl2, TotalCl2, ClO2) per method; decomposing each method-to-residual-type combination into a discrete claim was not attempted since the mapping is inherently multi-valued and better represented as the table itself rather than individual claims.","Paragraph (a)(2) is an incorporation-by-reference index listing numerous method-source documents, editions, and access URLs; it was not decomposed into individual numeric or qualitative claims since it does not itself state a monitoring or compliance requirement.","It is unclear from the text alone whether 'if approved by the State' in (c)(2) and the 'party approved by EPA or the State' language in (b)(3)/(c)(3) impose distinct state-specific procedural requirements beyond simple approval; this was left as a generic condition rather than guessed at."],"evidence":[{"exact_text":"TOC samples must be acidified at the time of sample collection to achieve pH less than or equal to 2 with minimal addition of the acid specified in the method or by the instrument manufacturer. Acidified TOC samples must be analyzed within 28 days.","support_anchor":{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":671,"char_start":423,"logical_anchor":"141.131(d)(3)","selector":"DIV8[N=141.131]/P[16]","span_sha256":"807edc8c4663126a7f9128980669f63d68e78c0693710adfcdcaae750802c569"}}],"normalized_support_anchor_set":[{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":671,"char_start":423,"logical_anchor":"141.131(d)(3)","selector":"DIV8[N=141.131]/P[16]","span_sha256":"807edc8c4663126a7f9128980669f63d68e78c0693710adfcdcaae750802c569"}],"normalized_support_anchor_set_sha256":"86b2efc85f0a406998313b5f61d0dbe6b514a509e7a8bc265c05a35276c99ee0","record_sha256":"733eb43d65fe94d55eb97152a2e2c48db871c453051590c4b7d5f77b5a5c4562","source_section":"141.131"},{"artifact_id":"f2r-94764913b268718d38fd4b48","claim_payload":{"applicability":[],"conditions":["beginning April 1, 2007"],"dependencies":[],"effective_time":null,"kind":"table-cell","relation":"compliance-basis","subject":"Bromate","unit":"percent","value":"±30"},"claim_payload_sha256":"33ec8b8e54e3fb5befc28aaee9b8dc08f056dfc93a2052fe737804927068ea2b","declared_section_ambiguities":["The TTHM and HAA5 rows in both the PE-sample acceptance-limits table and the minimum-reporting-level table have blank value cells; only their individual component compounds carry numeric values, so no aggregate numeric claim was made for the TTHM/HAA5 rows themselves.","The disinfectant residual methods table (§141.131(c)(1)) marks applicability with 'X' across multiple residual-type columns (FreeCl2, CombinedCl2, TotalCl2, ClO2) per method; decomposing each method-to-residual-type combination into a discrete claim was not attempted since the mapping is inherently multi-valued and better represented as the table itself rather than individual claims.","Paragraph (a)(2) is an incorporation-by-reference index listing numerous method-source documents, editions, and access URLs; it was not decomposed into individual numeric or qualitative claims since it does not itself state a monitoring or compliance requirement.","It is unclear from the text alone whether 'if approved by the State' in (c)(2) and the 'party approved by EPA or the State' language in (b)(3)/(c)(3) impose distinct state-specific procedural requirements beyond simple approval; this was left as a generic condition rather than guessed at."],"evidence":[{"exact_text":"±30","support_anchor":{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":3,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[14]/TD[2]","span_sha256":"560b3f77f3470c1b847aa1986d99f5ebcd73c8f1ab5ab36eed62e3203b3ffe84"}}],"normalized_support_anchor_set":[{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":3,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[14]/TD[2]","span_sha256":"560b3f77f3470c1b847aa1986d99f5ebcd73c8f1ab5ab36eed62e3203b3ffe84"}],"normalized_support_anchor_set_sha256":"82fdd1c61ee4cf06796d388f81cb02095996be95aed28dd8d525fb7be87055aa","record_sha256":"94764913b268718d38fd4b4826b8f402eb7ba1d0c65fb02f92cf61b50c8826f4","source_section":"141.131"},{"artifact_id":"f2r-9c7cbeb8e8a83f3192959a1e","claim_payload":{"applicability":[],"conditions":["for routine monthly monitoring of chlorite and additional monitoring of chlorite in the distribution system, as prescribed in § 141.132(b)(2)(i)(B) and (b)(2)(ii)"],"dependencies":[],"effective_time":null,"kind":"qualitative","relation":"requires-monitoring","subject":"Chlorite distribution-system monitoring method requirement","unit":null,"value":"Ion chromatography"},"claim_payload_sha256":"ff5fb42ab0f9cf1e6469e6f2fffbe4ea68d4c4b06eea5b722bba3af202894d71","declared_section_ambiguities":["The TTHM and HAA5 rows in both the PE-sample acceptance-limits table and the minimum-reporting-level table have blank value cells; only their individual component compounds carry numeric values, so no aggregate numeric claim was made for the TTHM/HAA5 rows themselves.","The disinfectant residual methods table (§141.131(c)(1)) marks applicability with 'X' across multiple residual-type columns (FreeCl2, CombinedCl2, TotalCl2, ClO2) per method; decomposing each method-to-residual-type combination into a discrete claim was not attempted since the mapping is inherently multi-valued and better represented as the table itself rather than individual claims.","Paragraph (a)(2) is an incorporation-by-reference index listing numerous method-source documents, editions, and access URLs; it was not decomposed into individual numeric or qualitative claims since it does not itself state a monitoring or compliance requirement.","It is unclear from the text alone whether 'if approved by the State' in (c)(2) and the 'party approved by EPA or the State' language in (b)(3)/(c)(3) impose distinct state-specific procedural requirements beyond simple approval; this was left as a generic condition rather than guessed at."],"evidence":[{"exact_text":"8 Amperometric titration or spectrophotometry may be used for routine daily monitoring of chlorite at the entrance to the distribution system, as prescribed in § 141.132(b)(2)(i)(A). Ion chromatography must be used for routine monthly monitoring of chlorite and additional monitoring of chlorite in the distribution system, as prescribed in § 141.132(b)(2)(i)(B) and (b)(2)(ii).","support_anchor":{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":378,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[25]/TD[1]","span_sha256":"6203fb81a1c508875622708e19b3bcccdea603b85740f161d3b858407fd0d449"}}],"normalized_support_anchor_set":[{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":378,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[25]/TD[1]","span_sha256":"6203fb81a1c508875622708e19b3bcccdea603b85740f161d3b858407fd0d449"}],"normalized_support_anchor_set_sha256":"d1c6eabcb7e242e9502771614e44e46fa731d13ce0c39c21309f9d1cfbc6f99e","record_sha256":"9c7cbeb8e8a83f3192959a1edb15e3b076a8262159b5532ce4fb41459fd5ba6f","source_section":"141.131"},{"artifact_id":"f2r-a69fd4c9fbfc869e2490a5f4","claim_payload":{"applicability":[],"conditions":["beginning April 1, 2007","laboratory must meet acceptance limits for 4 out of 5 HAA5 compounds to pass PE sample for HAA5"],"dependencies":[],"effective_time":null,"kind":"table-cell","relation":"compliance-basis","subject":"Monochloroacetic Acid","unit":"percent","value":"±40"},"claim_payload_sha256":"73536d4ee0d92b84732d97fd9e6ec7c5752b48cc26c641334fbef128febea2b6","declared_section_ambiguities":["The TTHM and HAA5 rows in both the PE-sample acceptance-limits table and the minimum-reporting-level table have blank value cells; only their individual component compounds carry numeric values, so no aggregate numeric claim was made for the TTHM/HAA5 rows themselves.","The disinfectant residual methods table (§141.131(c)(1)) marks applicability with 'X' across multiple residual-type columns (FreeCl2, CombinedCl2, TotalCl2, ClO2) per method; decomposing each method-to-residual-type combination into a discrete claim was not attempted since the mapping is inherently multi-valued and better represented as the table itself rather than individual claims.","Paragraph (a)(2) is an incorporation-by-reference index listing numerous method-source documents, editions, and access URLs; it was not decomposed into individual numeric or qualitative claims since it does not itself state a monitoring or compliance requirement.","It is unclear from the text alone whether 'if approved by the State' in (c)(2) and the 'party approved by EPA or the State' language in (b)(3)/(c)(3) impose distinct state-specific procedural requirements beyond simple approval; this was left as a generic condition rather than guessed at."],"evidence":[{"exact_text":"±40","support_anchor":{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":3,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[8]/TD[2]","span_sha256":"c84edac7869682985fa5b3e703cd2bc6eab1a96625cfc8556fb7328e8c21e069"}}],"normalized_support_anchor_set":[{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":3,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[8]/TD[2]","span_sha256":"c84edac7869682985fa5b3e703cd2bc6eab1a96625cfc8556fb7328e8c21e069"}],"normalized_support_anchor_set_sha256":"9396b0c59c89da1c59fc13045db01542001dcf02479161cb9c38a71f39dfc415","record_sha256":"a69fd4c9fbfc869e2490a5f4c8817497fd9a0ac63d718926fc54b22448ed0b18","source_section":"141.131"},{"artifact_id":"f2r-b8c2dbf269d52b31ca47d22f","claim_payload":{"applicability":[],"conditions":["unless a different effective date is specified in this section or by the State"],"dependencies":[],"effective_time":null,"kind":"numeric","relation":"compliance-basis","subject":"Analytical methods under 40 CFR 141.131","unit":null,"value":"February 16, 1999"},"claim_payload_sha256":"4ec4ce19c59a8a256c6fccba13cf5700e90557e44d13d004d134047b74cd20e5","declared_section_ambiguities":["The TTHM and HAA5 rows in both the PE-sample acceptance-limits table and the minimum-reporting-level table have blank value cells; only their individual component compounds carry numeric values, so no aggregate numeric claim was made for the TTHM/HAA5 rows themselves.","The disinfectant residual methods table (§141.131(c)(1)) marks applicability with 'X' across multiple residual-type columns (FreeCl2, CombinedCl2, TotalCl2, ClO2) per method; decomposing each method-to-residual-type combination into a discrete claim was not attempted since the mapping is inherently multi-valued and better represented as the table itself rather than individual claims.","Paragraph (a)(2) is an incorporation-by-reference index listing numerous method-source documents, editions, and access URLs; it was not decomposed into individual numeric or qualitative claims since it does not itself state a monitoring or compliance requirement.","It is unclear from the text alone whether 'if approved by the State' in (c)(2) and the 'party approved by EPA or the State' language in (b)(3)/(c)(3) impose distinct state-specific procedural requirements beyond simple approval; this was left as a generic condition rather than guessed at."],"evidence":[{"exact_text":"These methods are effective for compliance monitoring February 16, 1999, unless a different effective date is specified in this section or by the State.","support_anchor":{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":405,"char_start":253,"logical_anchor":"141.131(a)(1)","selector":"DIV8[N=141.131]/P[1]","span_sha256":"b9a29f7401a56f5daec86ca4c8e5d36736725c25075024d25bacd6db44c45b0c"}}],"normalized_support_anchor_set":[{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":405,"char_start":253,"logical_anchor":"141.131(a)(1)","selector":"DIV8[N=141.131]/P[1]","span_sha256":"b9a29f7401a56f5daec86ca4c8e5d36736725c25075024d25bacd6db44c45b0c"}],"normalized_support_anchor_set_sha256":"3fda6b50488c2fe11d9904e714d15868a1ca332e9122cf225261e4f05822f458","record_sha256":"b8c2dbf269d52b31ca47d22fe47e4cd779a58c7981ed42ef68687895fdb128ba","source_section":"141.131"},{"artifact_id":"f2r-b907482f41967d84c328a2bb","claim_payload":{"applicability":[],"conditions":["until March 31, 2007"],"dependencies":[],"effective_time":null,"kind":"numeric","relation":"compliance-basis","subject":"PE sample analyte acceptance rate for lab certification","unit":"percent","value":"80"},"claim_payload_sha256":"50fc3ce990ea0800408a5ee31bfd0d4385176a779c7414895765a1657dc631f2","declared_section_ambiguities":["The TTHM and HAA5 rows in both the PE-sample acceptance-limits table and the minimum-reporting-level table have blank value cells; only their individual component compounds carry numeric values, so no aggregate numeric claim was made for the TTHM/HAA5 rows themselves.","The disinfectant residual methods table (§141.131(c)(1)) marks applicability with 'X' across multiple residual-type columns (FreeCl2, CombinedCl2, TotalCl2, ClO2) per method; decomposing each method-to-residual-type combination into a discrete claim was not attempted since the mapping is inherently multi-valued and better represented as the table itself rather than individual claims.","Paragraph (a)(2) is an incorporation-by-reference index listing numerous method-source documents, editions, and access URLs; it was not decomposed into individual numeric or qualitative claims since it does not itself state a monitoring or compliance requirement.","It is unclear from the text alone whether 'if approved by the State' in (c)(2) and the 'party approved by EPA or the State' language in (b)(3)/(c)(3) impose distinct state-specific procedural requirements beyond simple approval; this was left as a generic condition rather than guessed at."],"evidence":[{"exact_text":"Until March 31, 2007, in these analyses of PE samples, the laboratory must achieve quantitative results within the acceptance limit on a minimum of 80% of the analytes included in each PE sample. The acceptance limit is defined as the 95% confidence interval calculated around the mean of the PE study between a maximum and minimum acceptance limit of ±50% and ±15% of the study mean.","support_anchor":{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":389,"char_start":5,"logical_anchor":"141.131(b)(2)(ii)","selector":"DIV8[N=141.131]/P[6]","span_sha256":"5e34088a6c81388130cf322b942019227eb5bb579e7e2725eeb422f0fd58e550"}}],"normalized_support_anchor_set":[{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":389,"char_start":5,"logical_anchor":"141.131(b)(2)(ii)","selector":"DIV8[N=141.131]/P[6]","span_sha256":"5e34088a6c81388130cf322b942019227eb5bb579e7e2725eeb422f0fd58e550"}],"normalized_support_anchor_set_sha256":"67c571866ddce60fafe7461064b30f086ea626d2b5ca78273530d0ee7b74a58b","record_sha256":"b907482f41967d84c328a2bb6cfb80d8f2754a6956c2e4d80ec582b7668b5a04","source_section":"141.131"},{"artifact_id":"f2r-d0bdd2b5490dfc6ef212c492","claim_payload":{"applicability":[],"conditions":["laboratories using EPA Methods 317.0 Rev 2.0, 326.0, or 321.8 must meet the 0.0010 mg/L MRL"],"dependencies":[],"effective_time":null,"kind":"table-cell","relation":"compliance-basis","subject":"Bromate","unit":"mg/L","value":"0.0050 or 0.0010"},"claim_payload_sha256":"cdbfb82c36707626ed8fa14ec723e1e261eff2edc033d3ca1a451e1a4a92d7e7","declared_section_ambiguities":["The TTHM and HAA5 rows in both the PE-sample acceptance-limits table and the minimum-reporting-level table have blank value cells; only their individual component compounds carry numeric values, so no aggregate numeric claim was made for the TTHM/HAA5 rows themselves.","The disinfectant residual methods table (§141.131(c)(1)) marks applicability with 'X' across multiple residual-type columns (FreeCl2, CombinedCl2, TotalCl2, ClO2) per method; decomposing each method-to-residual-type combination into a discrete claim was not attempted since the mapping is inherently multi-valued and better represented as the table itself rather than individual claims.","Paragraph (a)(2) is an incorporation-by-reference index listing numerous method-source documents, editions, and access URLs; it was not decomposed into individual numeric or qualitative claims since it does not itself state a monitoring or compliance requirement.","It is unclear from the text alone whether 'if approved by the State' in (c)(2) and the 'party approved by EPA or the State' language in (b)(3)/(c)(3) impose distinct state-specific procedural requirements beyond simple approval; this was left as a generic condition rather than guessed at."],"evidence":[{"exact_text":"0.0050 or 0.0010","support_anchor":{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":16,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[14]/TD[2]","span_sha256":"924427dfdc6d0b447414eda5e9d238fe957a325bed12d894cc7355969d83c966"}},{"exact_text":"Laboratories that use EPA Methods 317.0 Revision 2.0, 326.0 or 321.8 must meet a 0.0010 mg/L MRL for bromate.","support_anchor":{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":109,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[14]/TD[3]","span_sha256":"f57bb53aa0699be74b4e14a9935968f7ef518166fd9784bdcc20e0c1a7648f55"}}],"normalized_support_anchor_set":[{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":16,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[14]/TD[2]","span_sha256":"924427dfdc6d0b447414eda5e9d238fe957a325bed12d894cc7355969d83c966"},{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":109,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[14]/TD[3]","span_sha256":"f57bb53aa0699be74b4e14a9935968f7ef518166fd9784bdcc20e0c1a7648f55"}],"normalized_support_anchor_set_sha256":"02a32619d3023e42913c9eec43c5af4ddb3a26480a7b37cf01131ab1219771e8","record_sha256":"d0bdd2b5490dfc6ef212c4924c44dade5f3f0c7ad0f80f085f531e0444ca60a2","source_section":"141.131"},{"artifact_id":"f2r-d34ec8d8de5e0bb214519a8b","claim_payload":{"applicability":[],"conditions":["until March 31, 2007"],"dependencies":[],"effective_time":null,"kind":"table-cell","relation":"compliance-basis","subject":"Chloroform","unit":"percent","value":"±20"},"claim_payload_sha256":"e8cebd63e9bd6793b3a4174dc8255d957ceb15b429043a2970dfc0b5220d91db","declared_section_ambiguities":["The TTHM and HAA5 rows in both the PE-sample acceptance-limits table and the minimum-reporting-level table have blank value cells; only their individual component compounds carry numeric values, so no aggregate numeric claim was made for the TTHM/HAA5 rows themselves.","The disinfectant residual methods table (§141.131(c)(1)) marks applicability with 'X' across multiple residual-type columns (FreeCl2, CombinedCl2, TotalCl2, ClO2) per method; decomposing each method-to-residual-type combination into a discrete claim was not attempted since the mapping is inherently multi-valued and better represented as the table itself rather than individual claims.","Paragraph (a)(2) is an incorporation-by-reference index listing numerous method-source documents, editions, and access URLs; it was not decomposed into individual numeric or qualitative claims since it does not itself state a monitoring or compliance requirement.","It is unclear from the text alone whether 'if approved by the State' in (c)(2) and the 'party approved by EPA or the State' language in (b)(3)/(c)(3) impose distinct state-specific procedural requirements beyond simple approval; this was left as a generic condition rather than guessed at."],"evidence":[{"exact_text":"±20","support_anchor":{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":3,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[3]/TD[2]","span_sha256":"7ce8a7898db84b4f60f0e4490625744b9239b38ee9a4d0da4bfb5abfaa2a57c8"}}],"normalized_support_anchor_set":[{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":3,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[3]/TD[2]","span_sha256":"7ce8a7898db84b4f60f0e4490625744b9239b38ee9a4d0da4bfb5abfaa2a57c8"}],"normalized_support_anchor_set_sha256":"41e47a33ddf7f23417680dc54401b1f0d210e4cced064afe17879c8ca8851b66","record_sha256":"d34ec8d8de5e0bb214519a8b3414b2a43ccb344d9a9294babf6a4e2fcf30c507","source_section":"141.131"},{"artifact_id":"f2r-de400e43dc324eebe8c15228","claim_payload":{"applicability":[],"conditions":["beginning April 1, 2007"],"dependencies":[],"effective_time":null,"kind":"numeric","relation":"compliance-basis","subject":"PE sample analyte acceptance rate for lab certification","unit":"percent","value":"80"},"claim_payload_sha256":"55d0afbf582a0e489bfca0fc09b0cfc04943e6db94f48fc096b50225720ef189","declared_section_ambiguities":["The TTHM and HAA5 rows in both the PE-sample acceptance-limits table and the minimum-reporting-level table have blank value cells; only their individual component compounds carry numeric values, so no aggregate numeric claim was made for the TTHM/HAA5 rows themselves.","The disinfectant residual methods table (§141.131(c)(1)) marks applicability with 'X' across multiple residual-type columns (FreeCl2, CombinedCl2, TotalCl2, ClO2) per method; decomposing each method-to-residual-type combination into a discrete claim was not attempted since the mapping is inherently multi-valued and better represented as the table itself rather than individual claims.","Paragraph (a)(2) is an incorporation-by-reference index listing numerous method-source documents, editions, and access URLs; it was not decomposed into individual numeric or qualitative claims since it does not itself state a monitoring or compliance requirement.","It is unclear from the text alone whether 'if approved by the State' in (c)(2) and the 'party approved by EPA or the State' language in (b)(3)/(c)(3) impose distinct state-specific procedural requirements beyond simple approval; this was left as a generic condition rather than guessed at."],"evidence":[{"exact_text":"Until March 31, 2007, in these analyses of PE samples, the laboratory must achieve quantitative results within the acceptance limit on a minimum of 80% of the analytes included in each PE sample. The acceptance limit is defined as the 95% confidence interval calculated around the mean of the PE study between a maximum and minimum acceptance limit of ±50% and ±15% of the study mean.","support_anchor":{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":389,"char_start":5,"logical_anchor":"141.131(b)(2)(ii)","selector":"DIV8[N=141.131]/P[6]","span_sha256":"5e34088a6c81388130cf322b942019227eb5bb579e7e2725eeb422f0fd58e550"}}],"normalized_support_anchor_set":[{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":389,"char_start":5,"logical_anchor":"141.131(b)(2)(ii)","selector":"DIV8[N=141.131]/P[6]","span_sha256":"5e34088a6c81388130cf322b942019227eb5bb579e7e2725eeb422f0fd58e550"}],"normalized_support_anchor_set_sha256":"67c571866ddce60fafe7461064b30f086ea626d2b5ca78273530d0ee7b74a58b","record_sha256":"de400e43dc324eebe8c1522882847ae836b8f0c2166389a1d0b39aef5ea18f6f","source_section":"141.131"},{"artifact_id":"f2r-e1119f11b62b0cf56fa31351","claim_payload":{"applicability":[],"conditions":["filtered blank must be less than this value"],"dependencies":[],"effective_time":null,"kind":"numeric","relation":"compliance-basis","subject":"DOC filtered blank acceptance criterion","unit":"mg/L","value":"0.5"},"claim_payload_sha256":"aa3a332fcc5b3e019f94dfcc3185fe62c51615bcd7cf6354ce70b4a98b9f034d","declared_section_ambiguities":["The TTHM and HAA5 rows in both the PE-sample acceptance-limits table and the minimum-reporting-level table have blank value cells; only their individual component compounds carry numeric values, so no aggregate numeric claim was made for the TTHM/HAA5 rows themselves.","The disinfectant residual methods table (§141.131(c)(1)) marks applicability with 'X' across multiple residual-type columns (FreeCl2, CombinedCl2, TotalCl2, ClO2) per method; decomposing each method-to-residual-type combination into a discrete claim was not attempted since the mapping is inherently multi-valued and better represented as the table itself rather than individual claims.","Paragraph (a)(2) is an incorporation-by-reference index listing numerous method-source documents, editions, and access URLs; it was not decomposed into individual numeric or qualitative claims since it does not itself state a monitoring or compliance requirement.","It is unclear from the text alone whether 'if approved by the State' in (c)(2) and the 'party approved by EPA or the State' language in (b)(3)/(c)(3) impose distinct state-specific procedural requirements beyond simple approval; this was left as a generic condition rather than guessed at."],"evidence":[{"exact_text":"This filtered blank must be analyzed using procedures identical to those used for analysis of the samples and must meet the following criteria: DOC <0.5 mg/L.","support_anchor":{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":1020,"char_start":862,"logical_anchor":"141.131(d)(4)(i)","selector":"DIV8[N=141.131]/P[18]","span_sha256":"edb75ddf37f038bbb9445341e1d17ff357d90818acea279593f81a8834349284"}}],"normalized_support_anchor_set":[{"capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","char_end":1020,"char_start":862,"logical_anchor":"141.131(d)(4)(i)","selector":"DIV8[N=141.131]/P[18]","span_sha256":"edb75ddf37f038bbb9445341e1d17ff357d90818acea279593f81a8834349284"}],"normalized_support_anchor_set_sha256":"b3449e5288981bc79b90d81a6ff3e21b6ec9ee8faee08fd3c8aacd46d00509d2","record_sha256":"e1119f11b62b0cf56fa313511e12a776b9a85888b8bc9f58e2ec5403b13c61b5","source_section":"141.131"}],"shard_id":"shard-141.131","source_context":{"anchor_rules":{"custody":[{"digest_field":"capture_sha256","kind":"capture-bytes"}],"selector_scheme":"pass1-xml-path-v1 (TAG[i]; DIV8[N=...])","text_profile":"pass1-normalize-text-v1 (NFC, whitespace runs collapsed, stripped)"},"canonical_sha256":"6c4bcd4ace50d15924941d05ab778e1fd2da9f13b62ec8678d2b84c9cb75f033","capture_path":"sources/captures/ecfr-2026-07-01/section-141.131.xml","capture_sha256":"b01ad4a7ad578a9fabd3cc886964a0351f1a741286de22e314b400d3e30f4fd9","representation":{"children":[{"children":[{"kind":"other","selector":"DIV8[N=141.131]/P[1]/I[1]","tag":"I","text":"General."}],"kind":"paragraph","selector":"DIV8[N=141.131]/P[1]","tag":"P","text":"(a) General. (1) Systems must use only the analytical methods specified in this section, or their equivalent as approved by EPA, to demonstrate compliance with the requirements of this subpart and with the requirements of subparts U and V of this part. These methods are effective for compliance monitoring February 16, 1999, unless a different effective date is specified in this section or by the State."},{"children":[{"kind":"other","selector":"DIV8[N=141.131]/P[2]/I[1]","tag":"I","text":"http://www.archives.gov/federal_register/code_of_federal_regulations/ibr_locations.html."},{"kind":"other","selector":"DIV8[N=141.131]/P[2]/I[2]","tag":"I","text":"http://www.epa.gov/safewater/methods/sourcalt.html."},{"kind":"other","selector":"DIV8[N=141.131]/P[2]/I[3]","tag":"I","text":"www.epa.gov/nerlcwww/ordmeth.htm."},{"kind":"other","selector":"DIV8[N=141.131]/P[2]/E[1]","tag":"E","text":"2"},{"kind":"other","selector":"DIV8[N=141.131]/P[2]/E[2]","tag":"E","text":"2"},{"kind":"other","selector":"DIV8[N=141.131]/P[2]/E[3]","tag":"E","text":"2"},{"kind":"other","selector":"DIV8[N=141.131]/P[2]/I[4]","tag":"I","text":"http://www.standardmethods.org"}],"kind":"paragraph","selector":"DIV8[N=141.131]/P[2]","tag":"P","text":"(2) The following documents are incorporated by reference. The Director of the Federal Register approves this incorporation by reference in accordance with 5 U.S.C. 552(a) and 1 CFR part 51. Copies may be inspected at EPA's Drinking Water Docket, 1301 Constitution Avenue, NW., EPA West, Room B102, Washington, DC 20460, or at the National Archives and Records Administration (NARA). For information on the availability of this material at NARA, call 202-741-6030, or go to: http://www.archives.gov/federal_register/code_of_federal_regulations/ibr_locations.html. EPA Method 552.1 is in Methods for the Determination of Organic Compounds in Drinking Water-Supplement II, USEPA, August 1992, EPA/600/R-92/129 (available through National Information Technical Service (NTIS), PB92-207703). EPA Methods 502.2, 524.2, 551.1, and 552.2 are in Methods for the Determination of Organic Compounds in Drinking Water-Supplement III, USEPA, August 1995, EPA/600/R-95/131 (available through NTIS, PB95-261616). EPA Method 300.0 is in Methods for the Determination of Inorganic Substances in Environmental Samples, USEPA, August 1993, EPA/600/R-93/100 (available through NTIS, PB94-121811). EPA Methods 300.1 and 321.8 are in Methods for the Determination of Organic and Inorganic Compounds in Drinking Water, Volume 1, USEPA, August 2000, EPA 815-R-00-014 (available through NTIS, PB2000-106981). EPA Method 317.0, Revision 2.0, “Determination of Inorganic Oxyhalide Disinfection By-Products in Drinking Water Using Ion Chromatography with the Addition of a Postcolumn Reagent for Trace Bromate Analysis,” USEPA, July 2001, EPA 815-B-01-001, EPA Method 326.0, Revision 1.0, “Determination of Inorganic Oxyhalide Disinfection By-Products in Drinking Water Using Ion Chromatography Incorporating the Addition of a Suppressor Acidified Postcolumn Reagent for Trace Bromate Analysis,” USEPA, June 2002, EPA 815-R-03-007, EPA Method 327.0, Revision 1.1, “Determination of Chlorine Dioxide and Chlorite Ion in Drinking Water Using Lissamine Green B and Horseradish Peroxidase with Detection by Visible Spectrophotometry,” USEPA, May 2005, EPA 815-R-05-008 and EPA Method 552.3, Revision 1.0, “Determination of Haloacetic Acids and Dalapon in Drinking Water by Liquid-liquid Microextraction, Derivatization, and Gas Chromatography with Electron Capture Detection,” USEPA, July 2003, EPA-815-B-03-002 can be accessed and downloaded directly on-line at http://www.epa.gov/safewater/methods/sourcalt.html. EPA Method 415.3, Revision 1.1, “Determination of Total Organic Carbon and Specific UV Absorbance at 254 nm in Source Water and Drinking Water,” USEPA, February 2005, EPA/600/R-05/055 can be accessed and downloaded directly on-line at www.epa.gov/nerlcwww/ordmeth.htm. Standard Methods 4500-Cl D, 4500-Cl E, 4500-Cl F, 4500-Cl G, 4500-Cl H, 500-Cl I, 4500-ClO2 D, 4500-ClO2 E, 6251 B, and 5910 B shall be followed in accordance with Standard Methods for the Examination of Water and Wastewater, 19th or 20th Editions, American Public Health Association, 1995 and 1998, respectively. The cited methods published in either edition may be used. Standard Methods 5310 B, 5310 C, and 5310 D shall be followed in accordance with the Supplement to the 19th Edition of Standard Methods for the Examination of Water and Wastewater, or the Standard Methods for the Examination of Water and Wastewater, 20th Edition, American Public Health Association, 1996 and 1998, respectively. The cited methods published in either edition may be used. Copies may be obtained from the American Public Health Association, 1015 Fifteenth Street, NW., Washington, DC 20005. Standard Methods 4500-Cl D-00, 4500-Cl E-00, 4500-Cl F-00, 4500-Cl G-00, 4500-Cl H-00, 4500-Cl I-00, 4500-ClO2 E-00, 6251 B-94, 5310 B-00, 5310 C-00, 5310 D-00 and 5910 B-00 are available at http://www.standardmethods.org or at EPA's Water Docket. The year in which each method was approved by the Standard Methods Committee is designated by the last two digits in the method number. The methods listed are the only Online versions that are IBR-approved. ASTM Methods D 1253-86 and D 1253-86 (Reapproved 1996) shall be followed in accordance with the Annual Book of ASTM Standards, Volume 11.01, American Society for Testing and Materials International, 1996 or any ASTM edition containing the IBR-approved version of the method may be used. ASTM Method D1253-03 shall be followed in accordance with the Annual Book of ASTM Standards, Volume 11.01, American Society for Testing and Materials International, 2004 or any ASTM edition containing the IBR-approved version of the method may be used. ASTM Method D 6581-00 shall be followed in accordance with the Annual Book of ASTM Standards, Volume 11.01, American Society for Testing and Materials International, 2001 or any ASTM edition containing the IBR-approved version of the method may be used; copies may be obtained from the American Society for Testing and Materials International, 100 Barr Harbor Drive, West Conshohocken, PA 19428-2959."},{"children":[{"kind":"other","selector":"DIV8[N=141.131]/P[3]/I[1]","tag":"I","text":"Disinfection byproducts."}],"kind":"paragraph","selector":"DIV8[N=141.131]/P[3]","tag":"P","text":"(b) Disinfection byproducts. (1) Systems must measure disinfection byproducts by the methods (as modified by the footnotes) listed in the following table or one of the alternative methods listed in appendix A to subpart C of this part:"},{"children":[{"children":[{"children":[{"children":[{"col":1,"kind":"cell","row":1,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[1]/TH[1]","tag":"TH","text":"Contaminant and methodology 1"},{"col":2,"kind":"cell","row":1,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[1]/TH[2]","tag":"TH","text":"EPA method"},{"col":3,"kind":"cell","row":1,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[1]/TH[3]","tag":"TH","text":"Standard method 2"},{"col":4,"kind":"cell","row":1,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[1]/TH[4]","tag":"TH","text":"SM online 9"},{"col":5,"kind":"cell","row":1,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[1]/TH[5]","tag":"TH","text":"ASTM method 3"}],"kind":"row","row":1,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[1]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":2,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[2]/TD[1]","tag":"TD","text":"TTHM"},{"col":2,"kind":"cell","row":2,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[2]/TD[2]","tag":"TD","text":""},{"col":3,"kind":"cell","row":2,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[2]/TD[3]","tag":"TD","text":""},{"col":4,"kind":"cell","row":2,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[2]/TD[4]","tag":"TD","text":""},{"col":5,"kind":"cell","row":2,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[2]/TD[5]","tag":"TD","text":""}],"kind":"row","row":2,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[2]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":3,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[3]/TD[1]","tag":"TD","text":"P&T/GC/ElCD & PID"},{"col":2,"kind":"cell","row":3,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[3]/TD[2]","tag":"TD","text":"502.2 4"},{"col":3,"kind":"cell","row":3,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[3]/TD[3]","tag":"TD","text":""},{"col":4,"kind":"cell","row":3,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[3]/TD[4]","tag":"TD","text":""},{"col":5,"kind":"cell","row":3,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[3]/TD[5]","tag":"TD","text":""}],"kind":"row","row":3,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[3]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":4,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[1]","tag":"TD","text":"P&T/GC/MS"},{"col":2,"kind":"cell","row":4,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[2]","tag":"TD","text":"524.2"},{"col":3,"kind":"cell","row":4,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[3]","tag":"TD","text":""},{"col":4,"kind":"cell","row":4,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[4]","tag":"TD","text":""},{"col":5,"kind":"cell","row":4,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[5]","tag":"TD","text":""}],"kind":"row","row":4,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[4]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":5,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[5]/TD[1]","tag":"TD","text":"LLE/GC/ECD"},{"col":2,"kind":"cell","row":5,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[5]/TD[2]","tag":"TD","text":"551.1"},{"col":3,"kind":"cell","row":5,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[5]/TD[3]","tag":"TD","text":""},{"col":4,"kind":"cell","row":5,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[5]/TD[4]","tag":"TD","text":""},{"col":5,"kind":"cell","row":5,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[5]/TD[5]","tag":"TD","text":""}],"kind":"row","row":5,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[5]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":6,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[6]/TD[1]","tag":"TD","text":"HAA5"},{"col":2,"kind":"cell","row":6,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[6]/TD[2]","tag":"TD","text":""},{"col":3,"kind":"cell","row":6,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[6]/TD[3]","tag":"TD","text":""},{"col":4,"kind":"cell","row":6,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[6]/TD[4]","tag":"TD","text":""},{"col":5,"kind":"cell","row":6,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[6]/TD[5]","tag":"TD","text":""}],"kind":"row","row":6,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[6]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":7,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[7]/TD[1]","tag":"TD","text":"LLE (diazomethane)/GC/ECD"},{"col":2,"kind":"cell","row":7,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[7]/TD[2]","tag":"TD","text":""},{"col":3,"kind":"cell","row":7,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[7]/TD[3]","tag":"TD","text":"6251 B 5"},{"col":4,"kind":"cell","row":7,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[7]/TD[4]","tag":"TD","text":"6251 B-94"},{"col":5,"kind":"cell","row":7,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[7]/TD[5]","tag":"TD","text":""}],"kind":"row","row":7,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[7]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":8,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[8]/TD[1]","tag":"TD","text":"SPE (acidic methanol)/GC/ECD"},{"col":2,"kind":"cell","row":8,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[8]/TD[2]","tag":"TD","text":"552.1 5"},{"col":3,"kind":"cell","row":8,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[8]/TD[3]","tag":"TD","text":""},{"col":4,"kind":"cell","row":8,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[8]/TD[4]","tag":"TD","text":""},{"col":5,"kind":"cell","row":8,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[8]/TD[5]","tag":"TD","text":""}],"kind":"row","row":8,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[8]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":9,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[9]/TD[1]","tag":"TD","text":"LLE (acidic methanol)/GC/ECD"},{"col":2,"kind":"cell","row":9,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[9]/TD[2]","tag":"TD","text":"552.2, 552.3"},{"col":3,"kind":"cell","row":9,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[9]/TD[3]","tag":"TD","text":""},{"col":4,"kind":"cell","row":9,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[9]/TD[4]","tag":"TD","text":""},{"col":5,"kind":"cell","row":9,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[9]/TD[5]","tag":"TD","text":""}],"kind":"row","row":9,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[9]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":10,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[10]/TD[1]","tag":"TD","text":"Bromate"},{"col":2,"kind":"cell","row":10,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[10]/TD[2]","tag":"TD","text":""},{"col":3,"kind":"cell","row":10,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[10]/TD[3]","tag":"TD","text":""},{"col":4,"kind":"cell","row":10,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[10]/TD[4]","tag":"TD","text":""},{"col":5,"kind":"cell","row":10,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[10]/TD[5]","tag":"TD","text":""}],"kind":"row","row":10,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[10]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":11,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[11]/TD[1]","tag":"TD","text":"Ion chromatography"},{"col":2,"kind":"cell","row":11,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[11]/TD[2]","tag":"TD","text":"300.1"},{"col":3,"kind":"cell","row":11,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[11]/TD[3]","tag":"TD","text":""},{"col":4,"kind":"cell","row":11,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[11]/TD[4]","tag":"TD","text":""},{"col":5,"kind":"cell","row":11,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[11]/TD[5]","tag":"TD","text":"D 6581-00"}],"kind":"row","row":11,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[11]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":12,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[12]/TD[1]","tag":"TD","text":"Ion chromatography & post column reaction"},{"col":2,"kind":"cell","row":12,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[12]/TD[2]","tag":"TD","text":"317.0 Rev 2.0 6, 326.0 6"},{"col":3,"kind":"cell","row":12,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[12]/TD[3]","tag":"TD","text":""},{"col":4,"kind":"cell","row":12,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[12]/TD[4]","tag":"TD","text":""},{"col":5,"kind":"cell","row":12,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[12]/TD[5]","tag":"TD","text":""}],"kind":"row","row":12,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[12]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":13,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[13]/TD[1]","tag":"TD","text":"IC/ICP-MS"},{"col":2,"kind":"cell","row":13,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[13]/TD[2]","tag":"TD","text":"321.8 6 7"},{"col":3,"kind":"cell","row":13,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[13]/TD[3]","tag":"TD","text":""},{"col":4,"kind":"cell","row":13,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[13]/TD[4]","tag":"TD","text":""},{"col":5,"kind":"cell","row":13,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[13]/TD[5]","tag":"TD","text":""}],"kind":"row","row":13,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[13]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":14,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[14]/TD[1]","tag":"TD","text":"Chlorite"},{"col":2,"kind":"cell","row":14,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[14]/TD[2]","tag":"TD","text":""},{"col":3,"kind":"cell","row":14,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[14]/TD[3]","tag":"TD","text":""},{"col":4,"kind":"cell","row":14,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[14]/TD[4]","tag":"TD","text":""},{"col":5,"kind":"cell","row":14,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[14]/TD[5]","tag":"TD","text":""}],"kind":"row","row":14,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[14]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":15,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[15]/TD[1]","tag":"TD","text":"Amperometric titration"},{"col":2,"kind":"cell","row":15,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[15]/TD[2]","tag":"TD","text":""},{"col":3,"kind":"cell","row":15,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[15]/TD[3]","tag":"TD","text":"4500-ClO2 E 8"},{"col":4,"kind":"cell","row":15,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[15]/TD[4]","tag":"TD","text":"4500-ClO2 E-00 8"},{"col":5,"kind":"cell","row":15,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[15]/TD[5]","tag":"TD","text":""}],"kind":"row","row":15,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[15]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":16,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[16]/TD[1]","tag":"TD","text":"Spectrophotometry"},{"col":2,"kind":"cell","row":16,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[16]/TD[2]","tag":"TD","text":"327.0 Rev 1.1 8"},{"col":3,"kind":"cell","row":16,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[16]/TD[3]","tag":"TD","text":""},{"col":4,"kind":"cell","row":16,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[16]/TD[4]","tag":"TD","text":""},{"col":5,"kind":"cell","row":16,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[16]/TD[5]","tag":"TD","text":""}],"kind":"row","row":16,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[16]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":17,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[17]/TD[1]","tag":"TD","text":"Ion chromatography"},{"col":2,"kind":"cell","row":17,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[17]/TD[2]","tag":"TD","text":"300.0, 300.1, 317.0 Rev 2.0, 326.0"},{"col":3,"kind":"cell","row":17,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[17]/TD[3]","tag":"TD","text":""},{"col":4,"kind":"cell","row":17,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[17]/TD[4]","tag":"TD","text":""},{"col":5,"kind":"cell","row":17,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[17]/TD[5]","tag":"TD","text":"D 6581-00"}],"kind":"row","row":17,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[17]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":18,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[18]/TD[1]","tag":"TD","text":"1 P&T = purge and trap; GC = gas chromatography; ElCD = electrolytic conductivity detector; PID = photoionization detector; MS = mass spectrometer; LLE = liquid/liquid extraction; ECD = electron capture detector; SPE = solid phase extraction; IC = ion chromatography; ICP-MS = inductively coupled plasma/mass spectrometer."}],"kind":"row","row":18,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[18]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":19,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[19]/TD[1]","tag":"TD","text":"2 19th and 20th editions of Standard Methods for the Examination of Water and Wastewater, 1995 and 1998, respectively, American Public Health Association; either of these editions may be used."}],"kind":"row","row":19,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[19]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":20,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[20]/TD[1]","tag":"TD","text":"3 Annual Book of ASTM Standards, 2001 or any year containing the cited version of the method, Vol 11.01."}],"kind":"row","row":20,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[20]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":21,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[21]/TD[1]","tag":"TD","text":"4 If TTHMs are the only analytes being measured in the sample, then a PID is not required."}],"kind":"row","row":21,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[21]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":22,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[22]/TD[1]","tag":"TD","text":"5 The samples must be extracted within 14 days of sample collection."}],"kind":"row","row":22,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[22]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":23,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[23]/TD[1]","tag":"TD","text":"6 Ion chromatography & post column reaction or IC/ICP-MS must be used for monitoring of bromate for purposes of demonstrating eligibility of reduced monitoring, as prescribed in § 141.132(b)(3)(ii)."}],"kind":"row","row":23,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[23]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":24,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[24]/TD[1]","tag":"TD","text":"7 Samples must be preserved at the time of sampling with 50 mg ethylenediamine (EDA)/L of sample and must be analyzed within 28 days."}],"kind":"row","row":24,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[24]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":25,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[25]/TD[1]","tag":"TD","text":"8 Amperometric titration or spectrophotometry may be used for routine daily monitoring of chlorite at the entrance to the distribution system, as prescribed in § 141.132(b)(2)(i)(A). Ion chromatography must be used for routine monthly monitoring of chlorite and additional monitoring of chlorite in the distribution system, as prescribed in § 141.132(b)(2)(i)(B) and (b)(2)(ii)."}],"kind":"row","row":25,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[25]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":26,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[26]/TD[1]","tag":"TD","text":"9 The Standard Methods Online version that is approved is indicated by the last two digits in the method number which is the year of approval by the Standard Method Committee. Standard Methods Online are available at http://www.standardmethods.org."}],"kind":"row","row":26,"selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]/TR[26]","tag":"TR"}],"kind":"table","selector":"DIV8[N=141.131]/DIV[1]/DIV[1]/TABLE[1]","tag":"TABLE"}],"kind":"other","selector":"DIV8[N=141.131]/DIV[1]/DIV[1]","tag":"DIV"}],"kind":"other","selector":"DIV8[N=141.131]/DIV[1]","tag":"DIV"},{"kind":"paragraph","selector":"DIV8[N=141.131]/P[4]","tag":"P","text":"(2) Analyses under this section for disinfection byproducts must be conducted by laboratories that have received certification by EPA or the State, except as specified under paragraph (b)(3) of this section. To receive certification to conduct analyses for the DBP contaminants in §§ 141.64, 141.135, and subparts U and V of this part, the laboratory must:"},{"kind":"paragraph","selector":"DIV8[N=141.131]/P[5]","tag":"P","text":"(i) Analyze Performance Evaluation (PE) samples that are acceptable to EPA or the State at least once during each consecutive 12 month period by each method for which the laboratory desires certification."},{"kind":"paragraph","selector":"DIV8[N=141.131]/P[6]","tag":"P","text":"(ii) Until March 31, 2007, in these analyses of PE samples, the laboratory must achieve quantitative results within the acceptance limit on a minimum of 80% of the analytes included in each PE sample. The acceptance limit is defined as the 95% confidence interval calculated around the mean of the PE study between a maximum and minimum acceptance limit of ±50% and ±15% of the study mean."},{"kind":"paragraph","selector":"DIV8[N=141.131]/P[7]","tag":"P","text":"(iii) Beginning April 1, 2007, the laboratory must achieve quantitative results on the PE sample analyses that are within the following acceptance limits:"},{"children":[{"children":[{"children":[{"children":[{"col":1,"kind":"cell","row":1,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[1]/TH[1]","tag":"TH","text":"DBP"},{"col":2,"kind":"cell","row":1,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[1]/TH[2]","tag":"TH","text":"Acceptance limits (percent of true value)"},{"col":3,"kind":"cell","row":1,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[1]/TH[3]","tag":"TH","text":"Comments"}],"kind":"row","row":1,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[1]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":2,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[2]/TD[1]","tag":"TD","text":"TTHM"},{"col":2,"kind":"cell","row":2,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[2]/TD[2]","tag":"TD","text":""},{"col":3,"kind":"cell","row":2,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[2]/TD[3]","tag":"TD","text":""}],"kind":"row","row":2,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[2]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":3,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[3]/TD[1]","tag":"TD","text":"Chloroform"},{"col":2,"kind":"cell","row":3,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[3]/TD[2]","tag":"TD","text":"±20"},{"col":3,"kind":"cell","row":3,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[3]/TD[3]","tag":"TD","text":"Laboratory must meet all 4 individual THM acceptance limits in order to successfully pass a PE sample for TTHM"}],"kind":"row","row":3,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[3]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":4,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[4]/TD[1]","tag":"TD","text":"Bromodichloromethane"},{"col":2,"kind":"cell","row":4,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[4]/TD[2]","tag":"TD","text":"±20"},{"col":3,"kind":"cell","row":4,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[4]/TD[3]","tag":"TD","text":""}],"kind":"row","row":4,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[4]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":5,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[5]/TD[1]","tag":"TD","text":"Dibromochloromethane"},{"col":2,"kind":"cell","row":5,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[5]/TD[2]","tag":"TD","text":"±20"},{"col":3,"kind":"cell","row":5,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[5]/TD[3]","tag":"TD","text":""}],"kind":"row","row":5,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[5]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":6,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[6]/TD[1]","tag":"TD","text":"Bromoform"},{"col":2,"kind":"cell","row":6,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[6]/TD[2]","tag":"TD","text":"±20"},{"col":3,"kind":"cell","row":6,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[6]/TD[3]","tag":"TD","text":""}],"kind":"row","row":6,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[6]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":7,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[7]/TD[1]","tag":"TD","text":"HAA5"},{"col":2,"kind":"cell","row":7,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[7]/TD[2]","tag":"TD","text":""},{"col":3,"kind":"cell","row":7,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[7]/TD[3]","tag":"TD","text":""}],"kind":"row","row":7,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[7]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":8,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[8]/TD[1]","tag":"TD","text":"Monochloroacetic Acid"},{"col":2,"kind":"cell","row":8,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[8]/TD[2]","tag":"TD","text":"±40"},{"col":3,"kind":"cell","row":8,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[8]/TD[3]","tag":"TD","text":"Laboratory must meet the acceptance limits for 4 out of 5 of the HAA5 compounds in order to successfully pass a PE sample for HAA5"}],"kind":"row","row":8,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[8]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":9,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[9]/TD[1]","tag":"TD","text":"Dichloroacetic Acid"},{"col":2,"kind":"cell","row":9,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[9]/TD[2]","tag":"TD","text":"±40"},{"col":3,"kind":"cell","row":9,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[9]/TD[3]","tag":"TD","text":""}],"kind":"row","row":9,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[9]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":10,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[10]/TD[1]","tag":"TD","text":"Trichloroacetic Acid"},{"col":2,"kind":"cell","row":10,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[10]/TD[2]","tag":"TD","text":"±40"},{"col":3,"kind":"cell","row":10,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[10]/TD[3]","tag":"TD","text":""}],"kind":"row","row":10,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[10]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":11,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[11]/TD[1]","tag":"TD","text":"Monobromoacetic Acid"},{"col":2,"kind":"cell","row":11,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[11]/TD[2]","tag":"TD","text":"±40"},{"col":3,"kind":"cell","row":11,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[11]/TD[3]","tag":"TD","text":""}],"kind":"row","row":11,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[11]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":12,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[12]/TD[1]","tag":"TD","text":"Dibromoacetic Acid"},{"col":2,"kind":"cell","row":12,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[12]/TD[2]","tag":"TD","text":"±40"},{"col":3,"kind":"cell","row":12,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[12]/TD[3]","tag":"TD","text":""}],"kind":"row","row":12,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[12]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":13,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[13]/TD[1]","tag":"TD","text":"Chlorite"},{"col":2,"kind":"cell","row":13,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[13]/TD[2]","tag":"TD","text":"±30"},{"col":3,"kind":"cell","row":13,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[13]/TD[3]","tag":"TD","text":""}],"kind":"row","row":13,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[13]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":14,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[14]/TD[1]","tag":"TD","text":"Bromate"},{"col":2,"kind":"cell","row":14,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[14]/TD[2]","tag":"TD","text":"±30"},{"col":3,"kind":"cell","row":14,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[14]/TD[3]","tag":"TD","text":""}],"kind":"row","row":14,"selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]/TR[14]","tag":"TR"}],"kind":"table","selector":"DIV8[N=141.131]/DIV[2]/DIV[1]/TABLE[1]","tag":"TABLE"}],"kind":"other","selector":"DIV8[N=141.131]/DIV[2]/DIV[1]","tag":"DIV"}],"kind":"other","selector":"DIV8[N=141.131]/DIV[2]","tag":"DIV"},{"kind":"paragraph","selector":"DIV8[N=141.131]/P[8]","tag":"P","text":"(iv) Beginning April 1, 2007, report quantitative data for concentrations at least as low as the ones listed in the following table for all DBP samples analyzed for compliance with §§ 141.64, 141.135, and subparts U and V of this part:"},{"children":[{"children":[{"children":[{"children":[{"col":1,"kind":"cell","row":1,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[1]/TH[1]","tag":"TH","text":"DBP"},{"col":2,"kind":"cell","row":1,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[1]/TH[2]","tag":"TH","text":"Minimum reporting level (mg/L) 1"},{"col":3,"kind":"cell","row":1,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[1]/TH[3]","tag":"TH","text":"Comments"}],"kind":"row","row":1,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[1]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":2,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[2]/TD[1]","tag":"TD","text":"TTHM 2"},{"col":2,"kind":"cell","row":2,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[2]/TD[2]","tag":"TD","text":""},{"col":3,"kind":"cell","row":2,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[2]/TD[3]","tag":"TD","text":""}],"kind":"row","row":2,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[2]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":3,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[3]/TD[1]","tag":"TD","text":"Chloroform"},{"col":2,"kind":"cell","row":3,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[3]/TD[2]","tag":"TD","text":"0.0010"},{"col":3,"kind":"cell","row":3,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[3]/TD[3]","tag":"TD","text":""}],"kind":"row","row":3,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[3]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":4,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[4]/TD[1]","tag":"TD","text":"Bromodichloromethane"},{"col":2,"kind":"cell","row":4,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[4]/TD[2]","tag":"TD","text":"0.0010"},{"col":3,"kind":"cell","row":4,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[4]/TD[3]","tag":"TD","text":""}],"kind":"row","row":4,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[4]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":5,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[5]/TD[1]","tag":"TD","text":"Dibromochloromethane"},{"col":2,"kind":"cell","row":5,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[5]/TD[2]","tag":"TD","text":"0.0010"},{"col":3,"kind":"cell","row":5,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[5]/TD[3]","tag":"TD","text":""}],"kind":"row","row":5,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[5]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":6,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[6]/TD[1]","tag":"TD","text":"Bromoform"},{"col":2,"kind":"cell","row":6,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[6]/TD[2]","tag":"TD","text":"0.0010"},{"col":3,"kind":"cell","row":6,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[6]/TD[3]","tag":"TD","text":""}],"kind":"row","row":6,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[6]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":7,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[7]/TD[1]","tag":"TD","text":"HAA5 2"},{"col":2,"kind":"cell","row":7,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[7]/TD[2]","tag":"TD","text":""},{"col":3,"kind":"cell","row":7,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[7]/TD[3]","tag":"TD","text":""}],"kind":"row","row":7,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[7]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":8,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[8]/TD[1]","tag":"TD","text":"Monochloroacetic Acid"},{"col":2,"kind":"cell","row":8,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[8]/TD[2]","tag":"TD","text":"0.0020"},{"col":3,"kind":"cell","row":8,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[8]/TD[3]","tag":"TD","text":""}],"kind":"row","row":8,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[8]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":9,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[9]/TD[1]","tag":"TD","text":"Dichloroacetic Acid"},{"col":2,"kind":"cell","row":9,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[9]/TD[2]","tag":"TD","text":"0.0010"},{"col":3,"kind":"cell","row":9,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[9]/TD[3]","tag":"TD","text":""}],"kind":"row","row":9,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[9]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":10,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[10]/TD[1]","tag":"TD","text":"Trichloroacetic Acid"},{"col":2,"kind":"cell","row":10,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[10]/TD[2]","tag":"TD","text":"0.0010"},{"col":3,"kind":"cell","row":10,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[10]/TD[3]","tag":"TD","text":""}],"kind":"row","row":10,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[10]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":11,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[11]/TD[1]","tag":"TD","text":"Monobromoacetic Acid"},{"col":2,"kind":"cell","row":11,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[11]/TD[2]","tag":"TD","text":"0.0010"},{"col":3,"kind":"cell","row":11,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[11]/TD[3]","tag":"TD","text":""}],"kind":"row","row":11,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[11]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":12,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[12]/TD[1]","tag":"TD","text":"Dibromoacetic Acid"},{"col":2,"kind":"cell","row":12,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[12]/TD[2]","tag":"TD","text":"0.0010"},{"col":3,"kind":"cell","row":12,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[12]/TD[3]","tag":"TD","text":""}],"kind":"row","row":12,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[12]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":13,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[13]/TD[1]","tag":"TD","text":"Chlorite"},{"col":2,"kind":"cell","row":13,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[13]/TD[2]","tag":"TD","text":"0.020"},{"col":3,"kind":"cell","row":13,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[13]/TD[3]","tag":"TD","text":"Applicable to monitoring as prescribed in § 141.132(b)(2)(1)(B) and (b)(2)(ii)."}],"kind":"row","row":13,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[13]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":14,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[14]/TD[1]","tag":"TD","text":"Bromate"},{"col":2,"kind":"cell","row":14,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[14]/TD[2]","tag":"TD","text":"0.0050 or 0.0010"},{"col":3,"kind":"cell","row":14,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[14]/TD[3]","tag":"TD","text":"Laboratories that use EPA Methods 317.0 Revision 2.0, 326.0 or 321.8 must meet a 0.0010 mg/L MRL for bromate."}],"kind":"row","row":14,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[14]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":15,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[15]/TD[1]","tag":"TD","text":"1 The calibration curve must encompass the regulatory minimum reporting level (MRL) concentration. Data may be reported for concentrations lower than the regulatory MRL as long as the precision and accuracy criteria are met by analyzing an MRL check standard at the lowest reporting limit chosen by the laboratory. The laboratory must verify the accuracy of the calibration curve at the MRL concentration by analyzing an MRL check standard with a concentration less than or equal to 110% of the MRL with each batch of samples. The measured concentration for the MRL check standard must be ±50% of the expected value, if any field sample in the batch has a concentration less than 5 times the regulatory MRL. Method requirements to analyze higher concentration check standards and meet tighter acceptance criteria for them must be met in addition to the MRL check standard requirement."}],"kind":"row","row":15,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[15]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":16,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[16]/TD[1]","tag":"TD","text":"2 When adding the individual trihalomethane or haloacetic acid concentrations to calculate the TTHM or HAA5 concentrations, respectively, a zero is used for any analytical result that is less than the MRL concentration for that DBP, unless otherwise specified by the State."}],"kind":"row","row":16,"selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]/TR[16]","tag":"TR"}],"kind":"table","selector":"DIV8[N=141.131]/DIV[3]/DIV[1]/TABLE[1]","tag":"TABLE"}],"kind":"other","selector":"DIV8[N=141.131]/DIV[3]/DIV[1]","tag":"DIV"}],"kind":"other","selector":"DIV8[N=141.131]/DIV[3]","tag":"DIV"},{"kind":"paragraph","selector":"DIV8[N=141.131]/P[9]","tag":"P","text":"(3) A party approved by EPA or the State must measure daily chlorite samples at the entrance to the distribution system."},{"children":[{"kind":"other","selector":"DIV8[N=141.131]/P[10]/I[1]","tag":"I","text":"Disinfectant residuals."}],"kind":"paragraph","selector":"DIV8[N=141.131]/P[10]","tag":"P","text":"(c) Disinfectant residuals. (1) Systems must measure residual disinfectant concentration for free chlorine, combined chlorine (chloramines), and chlorine dioxide by the methods listed in the following table or one of the alternative methods listed in appendix A to subpart C of this part:"},{"children":[{"children":[{"children":[{"children":[{"col":1,"kind":"cell","row":1,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[1]/TH[1]","tag":"TH","text":"Methodology"},{"col":2,"kind":"cell","row":1,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[1]/TH[2]","tag":"TH","text":"SM (19th or 20th ed)"},{"col":3,"kind":"cell","row":1,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[1]/TH[3]","tag":"TH","text":"SMOnline 2"},{"col":4,"kind":"cell","row":1,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[1]/TH[4]","tag":"TH","text":"ASTMmethod"},{"col":5,"kind":"cell","row":1,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[1]/TH[5]","tag":"TH","text":"EPAmethod"},{"col":6,"kind":"cell","row":1,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[1]/TH[6]","tag":"TH","text":"Residual measured 1"}],"kind":"row","row":1,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[1]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":2,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[2]/TH[1]","tag":"TH","text":"FreeCl2"},{"col":2,"kind":"cell","row":2,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[2]/TH[2]","tag":"TH","text":"CombinedCl2"},{"col":3,"kind":"cell","row":2,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[2]/TH[3]","tag":"TH","text":"TotalCl2"},{"col":4,"kind":"cell","row":2,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[2]/TH[4]","tag":"TH","text":"ClO2"}],"kind":"row","row":2,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[2]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":3,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[3]/TD[1]","tag":"TD","text":"Amperometric Titration"},{"col":2,"kind":"cell","row":3,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[3]/TD[2]","tag":"TD","text":"4500-Cl D"},{"col":3,"kind":"cell","row":3,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[3]/TD[3]","tag":"TD","text":"4500-Cl D-00"},{"col":4,"kind":"cell","row":3,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[3]/TD[4]","tag":"TD","text":"D 1253-86 (96), 03"},{"col":5,"kind":"cell","row":3,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[3]/TD[5]","tag":"TD","text":""},{"col":6,"kind":"cell","row":3,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[3]/TD[6]","tag":"TD","text":"X"},{"col":7,"kind":"cell","row":3,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[3]/TD[7]","tag":"TD","text":"X"},{"col":8,"kind":"cell","row":3,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[3]/TD[8]","tag":"TD","text":"X"},{"col":9,"kind":"cell","row":3,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[3]/TD[9]","tag":"TD","text":""}],"kind":"row","row":3,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[3]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":4,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[4]/TD[1]","tag":"TD","text":"Low Level Amperometric Titration"},{"col":2,"kind":"cell","row":4,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[4]/TD[2]","tag":"TD","text":"4500-Cl E"},{"col":3,"kind":"cell","row":4,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[4]/TD[3]","tag":"TD","text":"4500-Cl E-00"},{"col":4,"kind":"cell","row":4,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[4]/TD[4]","tag":"TD","text":""},{"col":5,"kind":"cell","row":4,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[4]/TD[5]","tag":"TD","text":""},{"col":6,"kind":"cell","row":4,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[4]/TD[6]","tag":"TD","text":""},{"col":7,"kind":"cell","row":4,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[4]/TD[7]","tag":"TD","text":""},{"col":8,"kind":"cell","row":4,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[4]/TD[8]","tag":"TD","text":"X"},{"col":9,"kind":"cell","row":4,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[4]/TD[9]","tag":"TD","text":""}],"kind":"row","row":4,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[4]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":5,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[5]/TD[1]","tag":"TD","text":"DPD Ferrous Titrimetric"},{"col":2,"kind":"cell","row":5,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[5]/TD[2]","tag":"TD","text":"4500-Cl F"},{"col":3,"kind":"cell","row":5,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[5]/TD[3]","tag":"TD","text":"4500-Cl F-00"},{"col":4,"kind":"cell","row":5,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[5]/TD[4]","tag":"TD","text":""},{"col":5,"kind":"cell","row":5,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[5]/TD[5]","tag":"TD","text":""},{"col":6,"kind":"cell","row":5,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[5]/TD[6]","tag":"TD","text":"X"},{"col":7,"kind":"cell","row":5,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[5]/TD[7]","tag":"TD","text":"X"},{"col":8,"kind":"cell","row":5,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[5]/TD[8]","tag":"TD","text":"X"},{"col":9,"kind":"cell","row":5,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[5]/TD[9]","tag":"TD","text":""}],"kind":"row","row":5,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[5]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":6,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[6]/TD[1]","tag":"TD","text":"DPD Colorimetric"},{"col":2,"kind":"cell","row":6,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[6]/TD[2]","tag":"TD","text":"4500-Cl G"},{"col":3,"kind":"cell","row":6,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[6]/TD[3]","tag":"TD","text":"4500-Cl G-00"},{"col":4,"kind":"cell","row":6,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[6]/TD[4]","tag":"TD","text":""},{"col":5,"kind":"cell","row":6,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[6]/TD[5]","tag":"TD","text":""},{"col":6,"kind":"cell","row":6,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[6]/TD[6]","tag":"TD","text":"X"},{"col":7,"kind":"cell","row":6,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[6]/TD[7]","tag":"TD","text":"X"},{"col":8,"kind":"cell","row":6,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[6]/TD[8]","tag":"TD","text":"X"},{"col":9,"kind":"cell","row":6,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[6]/TD[9]","tag":"TD","text":""}],"kind":"row","row":6,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[6]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":7,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[7]/TD[1]","tag":"TD","text":"Syringaldazine (FACTS)"},{"col":2,"kind":"cell","row":7,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[7]/TD[2]","tag":"TD","text":"4500-Cl H"},{"col":3,"kind":"cell","row":7,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[7]/TD[3]","tag":"TD","text":"4500-Cl H-00"},{"col":4,"kind":"cell","row":7,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[7]/TD[4]","tag":"TD","text":""},{"col":5,"kind":"cell","row":7,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[7]/TD[5]","tag":"TD","text":""},{"col":6,"kind":"cell","row":7,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[7]/TD[6]","tag":"TD","text":"X"},{"col":7,"kind":"cell","row":7,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[7]/TD[7]","tag":"TD","text":""},{"col":8,"kind":"cell","row":7,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[7]/TD[8]","tag":"TD","text":""},{"col":9,"kind":"cell","row":7,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[7]/TD[9]","tag":"TD","text":""}],"kind":"row","row":7,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[7]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":8,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[8]/TD[1]","tag":"TD","text":"Iodometric Electrode"},{"col":2,"kind":"cell","row":8,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[8]/TD[2]","tag":"TD","text":"4500-Cl I"},{"col":3,"kind":"cell","row":8,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[8]/TD[3]","tag":"TD","text":"4500-Cl I-00"},{"col":4,"kind":"cell","row":8,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[8]/TD[4]","tag":"TD","text":""},{"col":5,"kind":"cell","row":8,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[8]/TD[5]","tag":"TD","text":""},{"col":6,"kind":"cell","row":8,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[8]/TD[6]","tag":"TD","text":""},{"col":7,"kind":"cell","row":8,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[8]/TD[7]","tag":"TD","text":""},{"col":8,"kind":"cell","row":8,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[8]/TD[8]","tag":"TD","text":"X"},{"col":9,"kind":"cell","row":8,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[8]/TD[9]","tag":"TD","text":""}],"kind":"row","row":8,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[8]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":9,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[9]/TD[1]","tag":"TD","text":"DPD"},{"col":2,"kind":"cell","row":9,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[9]/TD[2]","tag":"TD","text":"4500-ClO2 D"},{"col":3,"kind":"cell","row":9,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[9]/TD[3]","tag":"TD","text":""},{"col":4,"kind":"cell","row":9,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[9]/TD[4]","tag":"TD","text":""},{"col":5,"kind":"cell","row":9,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[9]/TD[5]","tag":"TD","text":""},{"col":6,"kind":"cell","row":9,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[9]/TD[6]","tag":"TD","text":""},{"col":7,"kind":"cell","row":9,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[9]/TD[7]","tag":"TD","text":""},{"col":8,"kind":"cell","row":9,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[9]/TD[8]","tag":"TD","text":""},{"col":9,"kind":"cell","row":9,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[9]/TD[9]","tag":"TD","text":"X"}],"kind":"row","row":9,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[9]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":10,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[10]/TD[1]","tag":"TD","text":"Amperometric Method II"},{"col":2,"kind":"cell","row":10,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[10]/TD[2]","tag":"TD","text":"4500-ClO2 E"},{"col":3,"kind":"cell","row":10,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[10]/TD[3]","tag":"TD","text":"4500-ClO2 E-00"},{"col":4,"kind":"cell","row":10,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[10]/TD[4]","tag":"TD","text":""},{"col":5,"kind":"cell","row":10,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[10]/TD[5]","tag":"TD","text":""},{"col":6,"kind":"cell","row":10,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[10]/TD[6]","tag":"TD","text":""},{"col":7,"kind":"cell","row":10,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[10]/TD[7]","tag":"TD","text":""},{"col":8,"kind":"cell","row":10,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[10]/TD[8]","tag":"TD","text":""},{"col":9,"kind":"cell","row":10,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[10]/TD[9]","tag":"TD","text":"X"}],"kind":"row","row":10,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[10]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":11,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[11]/TD[1]","tag":"TD","text":"Lissamine Green Spectrophotometric"},{"col":2,"kind":"cell","row":11,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[11]/TD[2]","tag":"TD","text":""},{"col":3,"kind":"cell","row":11,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[11]/TD[3]","tag":"TD","text":""},{"col":4,"kind":"cell","row":11,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[11]/TD[4]","tag":"TD","text":""},{"col":5,"kind":"cell","row":11,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[11]/TD[5]","tag":"TD","text":"327.0 Rev 1.1"},{"col":6,"kind":"cell","row":11,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[11]/TD[6]","tag":"TD","text":""},{"col":7,"kind":"cell","row":11,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[11]/TD[7]","tag":"TD","text":""},{"col":8,"kind":"cell","row":11,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[11]/TD[8]","tag":"TD","text":""},{"col":9,"kind":"cell","row":11,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[11]/TD[9]","tag":"TD","text":"X"}],"kind":"row","row":11,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[11]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":12,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[12]/TD[1]","tag":"TD","text":"1 X indicates method is approved for measuring specified disinfectant residual. Free chlorine or total chlorine may be measured for demonstrating compliance with the chlorine MRDL and combined chlorine, or total chlorine may be measured for demonstrating compliance with the chloramine MRDL."}],"kind":"row","row":12,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[12]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":13,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[13]/TD[1]","tag":"TD","text":"2 The Standard Methods Online version that is approved is indicated by the last two digits in the method number which is the year of approval by the Standard Method Committee. Standard Methods Online are available at http://www.standardmethods.org."}],"kind":"row","row":13,"selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]/TR[13]","tag":"TR"}],"kind":"table","selector":"DIV8[N=141.131]/DIV[4]/DIV[1]/TABLE[1]","tag":"TABLE"}],"kind":"other","selector":"DIV8[N=141.131]/DIV[4]/DIV[1]","tag":"DIV"}],"kind":"other","selector":"DIV8[N=141.131]/DIV[4]","tag":"DIV"},{"kind":"paragraph","selector":"DIV8[N=141.131]/P[11]","tag":"P","text":"(2) If approved by the State, systems may also measure residual disinfectant concentrations for chlorine, chloramines, and chlorine dioxide by using DPD colorimetric test kits."},{"kind":"paragraph","selector":"DIV8[N=141.131]/P[12]","tag":"P","text":"(3) A party approved by EPA or the State must measure residual disinfectant concentration."},{"children":[{"kind":"other","selector":"DIV8[N=141.131]/P[13]/I[1]","tag":"I","text":"Additional analytical methods."}],"kind":"paragraph","selector":"DIV8[N=141.131]/P[13]","tag":"P","text":"(d) Additional analytical methods. Systems required to analyze parameters not included in paragraphs (b) and (c) of this section must use the following methods or one of the alternative methods listed in appendix A to subpart C of this part. A party approved by EPA or the State must measure these parameters."},{"children":[{"kind":"other","selector":"DIV8[N=141.131]/P[14]/I[1]","tag":"I","text":"Alkalinity."}],"kind":"paragraph","selector":"DIV8[N=141.131]/P[14]","tag":"P","text":"(1) Alkalinity. All methods allowed in § 141.89(a) for measuring alkalinity."},{"children":[{"kind":"other","selector":"DIV8[N=141.131]/P[15]/I[1]","tag":"I","text":"Bromide."}],"kind":"paragraph","selector":"DIV8[N=141.131]/P[15]","tag":"P","text":"(2) Bromide. EPA Methods 300.0, 300.1, 317.0 Revision 2.0, 326.0, or ASTM D 6581-00."},{"children":[{"kind":"other","selector":"DIV8[N=141.131]/P[16]/I[1]","tag":"I","text":"Total Organic Carbon (TOC)."}],"kind":"paragraph","selector":"DIV8[N=141.131]/P[16]","tag":"P","text":"(3) Total Organic Carbon (TOC). Standard Method 5310 B or 5310 B-00 (High-Temperature Combustion Method) or Standard Method 5310 C or 5310 C-00 (Persulfate-Ultraviolet or Heated-Persulfate Oxidation Method) or Standard Method 5310 D or 5310 D-00 (Wet-Oxidation Method) or EPA Method 415.3 Revision 1.1. Inorganic carbon must be removed from the samples prior to analysis. TOC samples may not be filtered prior to analysis. TOC samples must be acidified at the time of sample collection to achieve pH less than or equal to 2 with minimal addition of the acid specified in the method or by the instrument manufacturer. Acidified TOC samples must be analyzed within 28 days."},{"children":[{"kind":"other","selector":"DIV8[N=141.131]/P[17]/I[1]","tag":"I","text":"Specific Ultraviolet Absorbance (SUVA)."},{"kind":"other","selector":"DIV8[N=141.131]/P[17]/E[1]","tag":"E","text":"254"},{"kind":"other","selector":"DIV8[N=141.131]/P[17]/SU[1]","tag":"SU","text":"1"},{"kind":"other","selector":"DIV8[N=141.131]/P[17]/E[2]","tag":"E","text":"254"},{"kind":"other","selector":"DIV8[N=141.131]/P[17]/E[3]","tag":"E","text":"254"},{"kind":"other","selector":"DIV8[N=141.131]/P[17]/E[4]","tag":"E","text":"254"}],"kind":"paragraph","selector":"DIV8[N=141.131]/P[17]","tag":"P","text":"(4) Specific Ultraviolet Absorbance (SUVA). SUVA is equal to the UV absorption at 254nm (UV254) (measured in m- 1 divided by the dissolved organic carbon (DOC) concentration (measured as mg/L). In order to determine SUVA, it is necessary to separately measure UV254 and DOC. When determining SUVA, systems must use the methods stipulated in paragraph (d)(4)(i) of this section to measure DOC and the method stipulated in paragraph (d)(4)(ii) of this section to measure UV254. SUVA must be determined on water prior to the addition of disinfectants/oxidants by the system. DOC and UV254 samples used to determine a SUVA value must be taken at the same time and at the same location."},{"children":[{"kind":"other","selector":"DIV8[N=141.131]/P[18]/I[1]","tag":"I","text":"Dissolved Organic Carbon (DOC)."}],"kind":"paragraph","selector":"DIV8[N=141.131]/P[18]","tag":"P","text":"(i) Dissolved Organic Carbon (DOC). Standard Method 5310 B or 5310 B-00 (High-Temperature Combustion Method) or Standard Method 5310 C or 5310 C-00 (Persulfate-Ultraviolet or Heated-Persulfate Oxidation Method) or Standard Method 5310 D or 5310 D-00 (Wet-Oxidation Method) or EPA Method 415.3 Revision 1.1. DOC samples must be filtered through the 0.45 μm pore-diameter filter as soon as practical after sampling, not to exceed 48 hours. After filtration, DOC samples must be acidified to achieve pH less than or equal to 2 with minimal addition of the acid specified in the method or by the instrument manufacturer. Acidified DOC samples must be analyzed within 28 days of sample collection. Inorganic carbon must be removed from the samples prior to analysis. Water passed through the filter prior to filtration of the sample must serve as the filtered blank. This filtered blank must be analyzed using procedures identical to those used for analysis of the samples and must meet the following criteria: DOC <0.5 mg/L."},{"children":[{"kind":"other","selector":"DIV8[N=141.131]/P[19]/E[1]","tag":"E","text":"254"},{"kind":"other","selector":"DIV8[N=141.131]/P[19]/E[2]","tag":"E","text":"254"},{"kind":"other","selector":"DIV8[N=141.131]/P[19]/E[3]","tag":"E","text":"254"}],"kind":"paragraph","selector":"DIV8[N=141.131]/P[19]","tag":"P","text":"(ii) Ultraviolet Absorption at 254 nm (UV254). Standard Method 5910 B or 5910 B-00 (Ultraviolet Absorption Method) or EPA Method 415.3 Revision 1.1. UV absorption must be measured at 253.7 nm (may be rounded off to 254 nm). Prior to analysis, UV254 samples must be filtered through a 0.45 μm pore-diameter filter. The pH of UV254 samples may not be adjusted. Samples must be analyzed as soon as practical after sampling, not to exceed 48 hours."},{"children":[{"kind":"other","selector":"DIV8[N=141.131]/P[20]/I[1]","tag":"I","text":"pH."}],"kind":"paragraph","selector":"DIV8[N=141.131]/P[20]","tag":"P","text":"(5) pH. All methods allowed in § 141.23(k)(1) for measuring pH."},{"children":[{"kind":"other","selector":"DIV8[N=141.131]/P[21]/I[1]","tag":"I","text":"Magnesium."}],"kind":"paragraph","selector":"DIV8[N=141.131]/P[21]","tag":"P","text":"(6) Magnesium. All methods allowed in § 141.23(k)(1) for measuring magnesium."},{"kind":"citation","selector":"DIV8[N=141.131]/CITA[1]","tag":"CITA","text":"[63 FR 69466, Dec. 16, 1998, as amended at 66 FR 3776, Jan. 16, 2001; 71 FR 479, Jan. 4, 2006; 71 FR 37168, June 29, 2006; 74 FR 30958, June 29, 2009]"}],"kind":"section","selector":"DIV8[N=141.131]","tag":"DIV8"},"unit_id":"141.131"},"unit_id":"141.131"}
