{"artifact_version":"foundry-review-shard/experimental-v0.1","record_count":5,"records":[{"artifact_id":"f2r-58aaa56aae6e5b02c718706a","claim_payload":{"applicability":[],"conditions":["under § 141.132(c)(1)"],"dependencies":[],"effective_time":null,"kind":"qualitative","relation":"compliance-basis","subject":"Chlorine and chloramines (MRDL)","unit":null,"value":"running annual arithmetic average, computed quarterly, of monthly averages of all samples collected by the system"},"claim_payload_sha256":"7b6da2fc46db2457df1869a9958a75655b6aec9186788ad7e8f202e6fc03016e","declared_section_ambiguities":["Paragraphs at DIV8[N=141.133]/P[5], P[6], and P[7] carry designators (ii), (iii), (iv) but their parent-level anchor (e.g., 141.133(b)(1)(ii)) is not confirmed by the source's own logical_anchors, which mark them as review-item designator ambiguities rather than derived labels.","Paragraph DIV8[N=141.133]/P[11] carries designator (ii) but its parent-level anchor (e.g., 141.133(c)(1)(ii)) is likewise flagged as a review-item designator ambiguity in the source rather than derived.","P[8] contains the text 'the average f all samples taken during the month', which appears to be a transcription/OCR error for 'the average of all samples'; quoted verbatim as it appears in the source rather than corrected."],"evidence":[{"exact_text":"Compliance must be based on a running annual arithmetic average, computed quarterly, of monthly averages of all samples collected by the system under § 141.132(c)(1).","support_anchor":{"capture_sha256":"4b773cefc584399af240124de5887ba45088b428f3a242dffe1ad43ed6edba82","char_end":227,"char_start":61,"logical_anchor":"141.133(c)(1)","selector":"DIV8[N=141.133]/P[10]","span_sha256":"6dcfc9ab0b19839c19b26a70f636996ff02e7183be4975890323fa1f52e16b40"}}],"normalized_support_anchor_set":[{"capture_sha256":"4b773cefc584399af240124de5887ba45088b428f3a242dffe1ad43ed6edba82","char_end":227,"char_start":61,"logical_anchor":"141.133(c)(1)","selector":"DIV8[N=141.133]/P[10]","span_sha256":"6dcfc9ab0b19839c19b26a70f636996ff02e7183be4975890323fa1f52e16b40"}],"normalized_support_anchor_set_sha256":"82c7dfefafd1b2d846779ff8237f00e55af5c4730e6b89b135e322045d1091a9","record_sha256":"58aaa56aae6e5b02c718706a63caedad2f2077970aaf79717ea7b74898590c76","source_section":"141.133"},{"artifact_id":"f2r-72a609f248912428bf700317","claim_payload":{"applicability":[],"conditions":["systems required to meet Step 1 TOC removals"],"dependencies":[],"effective_time":null,"kind":"numeric","relation":"requires-treatment-technique","subject":"DBPP Step 1 TOC removal ratio (§ 141.135(c)(1)(iv))","unit":null,"value":"1.00"},"claim_payload_sha256":"dc6f76747a8dd443e0dcb757358661bd6b5609a0417e0d39167f82255134512b","declared_section_ambiguities":["Paragraphs at DIV8[N=141.133]/P[5], P[6], and P[7] carry designators (ii), (iii), (iv) but their parent-level anchor (e.g., 141.133(b)(1)(ii)) is not confirmed by the source's own logical_anchors, which mark them as review-item designator ambiguities rather than derived labels.","Paragraph DIV8[N=141.133]/P[11] carries designator (ii) but its parent-level anchor (e.g., 141.133(c)(1)(ii)) is likewise flagged as a review-item designator ambiguity in the source rather than derived.","P[8] contains the text 'the average f all samples taken during the month', which appears to be a transcription/OCR error for 'the average of all samples'; quoted verbatim as it appears in the source rather than corrected."],"evidence":[{"exact_text":"For systems required to meet Step 1 TOC removals, if the value calculated under § 141.135(c)(1)(iv) is less than 1.00, the system is in violation of the treatment technique requirements and must notify the public pursuant to subpart Q of this part, in addition to reporting to the State pursuant to § 141.134.","support_anchor":{"capture_sha256":"4b773cefc584399af240124de5887ba45088b428f3a242dffe1ad43ed6edba82","char_end":1195,"char_start":886,"logical_anchor":"141.133(d)","selector":"DIV8[N=141.133]/P[14]","span_sha256":"613c52eda714f70fb85a90fd3e3eceec9add39f2c90e6f4b7828406c0e413102"}}],"normalized_support_anchor_set":[{"capture_sha256":"4b773cefc584399af240124de5887ba45088b428f3a242dffe1ad43ed6edba82","char_end":1195,"char_start":886,"logical_anchor":"141.133(d)","selector":"DIV8[N=141.133]/P[14]","span_sha256":"613c52eda714f70fb85a90fd3e3eceec9add39f2c90e6f4b7828406c0e413102"}],"normalized_support_anchor_set_sha256":"ce13989b90a83ea0de0f5677a86eab85c0d3155e334173ca63c98215786e36d6","record_sha256":"72a609f248912428bf7003174fcf2dbe46abf31e33f6127a8d10f035dc0329f7","source_section":"141.133"},{"artifact_id":"f2r-9cb8065b829cf4a60a83c370","claim_payload":{"applicability":[],"conditions":["compliance based on a running annual average of monthly or quarterly samples or averages"],"dependencies":[],"effective_time":null,"kind":"qualitative","relation":"compliance-basis","subject":"TTHM, HAA5, or bromate monitoring failure","unit":null,"value":"treated as a monitoring violation for the entire period covered by the annual average"},"claim_payload_sha256":"e6e06404678c5887e5cc90dc85322c2db416b43b04777d96b40d462376029239","declared_section_ambiguities":["Paragraphs at DIV8[N=141.133]/P[5], P[6], and P[7] carry designators (ii), (iii), (iv) but their parent-level anchor (e.g., 141.133(b)(1)(ii)) is not confirmed by the source's own logical_anchors, which mark them as review-item designator ambiguities rather than derived labels.","Paragraph DIV8[N=141.133]/P[11] carries designator (ii) but its parent-level anchor (e.g., 141.133(c)(1)(ii)) is likewise flagged as a review-item designator ambiguity in the source rather than derived.","P[8] contains the text 'the average f all samples taken during the month', which appears to be a transcription/OCR error for 'the average of all samples'; quoted verbatim as it appears in the source rather than corrected."],"evidence":[{"exact_text":"Where compliance is based on a running annual average of monthly or quarterly samples or averages and the system fails to monitor for TTHM, HAA5, or bromate, this failure to monitor will be treated as a monitoring violation for the entire period covered by the annual average.","support_anchor":{"capture_sha256":"4b773cefc584399af240124de5887ba45088b428f3a242dffe1ad43ed6edba82","char_end":306,"char_start":30,"logical_anchor":"141.133(a)(1)","selector":"DIV8[N=141.133]/P[1]","span_sha256":"0d976199f83eb2609bff0ecfd43e6be29d20cedd6fae3f70664ebd66a6bd53a9"}}],"normalized_support_anchor_set":[{"capture_sha256":"4b773cefc584399af240124de5887ba45088b428f3a242dffe1ad43ed6edba82","char_end":306,"char_start":30,"logical_anchor":"141.133(a)(1)","selector":"DIV8[N=141.133]/P[1]","span_sha256":"0d976199f83eb2609bff0ecfd43e6be29d20cedd6fae3f70664ebd66a6bd53a9"}],"normalized_support_anchor_set_sha256":"64477e5417b8ad1c03e6c160f7d8b772a12600655a0bb2e019918c9cbb531885","record_sha256":"9cb8065b829cf4a60a83c37083a04d5001a6770c5af69de2053063c98e13193e","source_section":"141.133"},{"artifact_id":"f2r-b65b3a7c6018b74948e40847","claim_payload":{"applicability":[],"conditions":["as prescribed by § 141.132(b)(2)(i)(B) and § 141.132(b)(2)(ii)"],"dependencies":[],"effective_time":null,"kind":"qualitative","relation":"compliance-basis","subject":"Chlorite","unit":null,"value":"arithmetic average of each three sample set taken in the distribution system"},"claim_payload_sha256":"b42a8c81612fcad3bc1a0ca3ad58aee9e3444305a366d007442b04dda8141f16","declared_section_ambiguities":["Paragraphs at DIV8[N=141.133]/P[5], P[6], and P[7] carry designators (ii), (iii), (iv) but their parent-level anchor (e.g., 141.133(b)(1)(ii)) is not confirmed by the source's own logical_anchors, which mark them as review-item designator ambiguities rather than derived labels.","Paragraph DIV8[N=141.133]/P[11] carries designator (ii) but its parent-level anchor (e.g., 141.133(c)(1)(ii)) is likewise flagged as a review-item designator ambiguity in the source rather than derived.","P[8] contains the text 'the average f all samples taken during the month', which appears to be a transcription/OCR error for 'the average of all samples'; quoted verbatim as it appears in the source rather than corrected."],"evidence":[{"exact_text":"Compliance must be based on an arithmetic average of each three sample set taken in the distribution system as prescribed by § 141.132(b)(2)(i)(B) and § 141.132(b)(2)(ii).","support_anchor":{"capture_sha256":"4b773cefc584399af240124de5887ba45088b428f3a242dffe1ad43ed6edba82","char_end":185,"char_start":14,"logical_anchor":"141.133(b)(3)","selector":"DIV8[N=141.133]/P[9]","span_sha256":"5d943a28b4fe254fad6fd9861e11e639ead091ea214e9e523db6f8498644ff98"}}],"normalized_support_anchor_set":[{"capture_sha256":"4b773cefc584399af240124de5887ba45088b428f3a242dffe1ad43ed6edba82","char_end":185,"char_start":14,"logical_anchor":"141.133(b)(3)","selector":"DIV8[N=141.133]/P[9]","span_sha256":"5d943a28b4fe254fad6fd9861e11e639ead091ea214e9e523db6f8498644ff98"}],"normalized_support_anchor_set_sha256":"7ddcdadeb6b35101fc3e3a1303fb62ddfb457e43928c5697b1414cb929e61b9d","record_sha256":"b65b3a7c6018b74948e408471e09ae724511312929d63baebae4e4e74da6bb0c","source_section":"141.133"},{"artifact_id":"f2r-cf3ec281feb9b37a9d29772e","claim_payload":{"applicability":[],"conditions":["systems monitoring quarterly","as prescribed by § 141.132(b)(1)"],"dependencies":[],"effective_time":null,"kind":"qualitative","relation":"compliance-basis","subject":"TTHM and HAA5","unit":null,"value":"running annual arithmetic average, computed quarterly, of quarterly arithmetic averages of all samples collected by the system"},"claim_payload_sha256":"80011f21a712c4ffe03819808f52e558f7ae6f74e4d4318847ca9e119a67192d","declared_section_ambiguities":["Paragraphs at DIV8[N=141.133]/P[5], P[6], and P[7] carry designators (ii), (iii), (iv) but their parent-level anchor (e.g., 141.133(b)(1)(ii)) is not confirmed by the source's own logical_anchors, which mark them as review-item designator ambiguities rather than derived labels.","Paragraph DIV8[N=141.133]/P[11] carries designator (ii) but its parent-level anchor (e.g., 141.133(c)(1)(ii)) is likewise flagged as a review-item designator ambiguity in the source rather than derived.","P[8] contains the text 'the average f all samples taken during the month', which appears to be a transcription/OCR error for 'the average of all samples'; quoted verbatim as it appears in the source rather than corrected."],"evidence":[{"exact_text":"For systems monitoring quarterly, compliance with MCLs in § 141.64 must be based on a running annual arithmetic average, computed quarterly, of quarterly arithmetic averages of all samples collected by the system as prescribed by § 141.132(b)(1).","support_anchor":{"capture_sha256":"4b773cefc584399af240124de5887ba45088b428f3a242dffe1ad43ed6edba82","char_end":298,"char_start":52,"logical_anchor":"141.133(b)(1)","selector":"DIV8[N=141.133]/P[4]","span_sha256":"2b67f07d08c6c0587e4b52fb495edbcf2c3569f5e17de1f0f548489ed1f7d7f4"}}],"normalized_support_anchor_set":[{"capture_sha256":"4b773cefc584399af240124de5887ba45088b428f3a242dffe1ad43ed6edba82","char_end":298,"char_start":52,"logical_anchor":"141.133(b)(1)","selector":"DIV8[N=141.133]/P[4]","span_sha256":"2b67f07d08c6c0587e4b52fb495edbcf2c3569f5e17de1f0f548489ed1f7d7f4"}],"normalized_support_anchor_set_sha256":"5b61a0b0e665f006ba0fac3f6ec3e8986c34569bc13a250448ee62eb2a834808","record_sha256":"cf3ec281feb9b37a9d29772ed612a707276daa27347c2a20f71944846677320b","source_section":"141.133"}],"shard_id":"shard-141.133","source_context":{"anchor_rules":{"custody":[{"digest_field":"capture_sha256","kind":"capture-bytes"}],"selector_scheme":"pass1-xml-path-v1 (TAG[i]; DIV8[N=...])","text_profile":"pass1-normalize-text-v1 (NFC, whitespace runs collapsed, stripped)"},"canonical_sha256":"88049ce712fe32dea2ae08e75688b2ead50ccdadf24651f5144122645e86d8c0","capture_path":"sources/captures/ecfr-2026-07-01/section-141.133.xml","capture_sha256":"4b773cefc584399af240124de5887ba45088b428f3a242dffe1ad43ed6edba82","representation":{"children":[{"children":[{"kind":"other","selector":"DIV8[N=141.133]/P[1]/I[1]","tag":"I","text":"General requirements."}],"kind":"paragraph","selector":"DIV8[N=141.133]/P[1]","tag":"P","text":"(a) General requirements. (1) Where compliance is based on a running annual average of monthly or quarterly samples or averages and the system fails to monitor for TTHM, HAA5, or bromate, this failure to monitor will be treated as a monitoring violation for the entire period covered by the annual average. Where compliance is based on a running annual average of monthly or quarterly samples or averages and the system failure to monitor makes it impossible to determine compliance with MRDLs for chlorine and chloramines, this failure to monitor will be treated as a monitoring violation for the entire period covered by the annual average."},{"kind":"paragraph","selector":"DIV8[N=141.133]/P[2]","tag":"P","text":"(2) All samples taken and analyzed under the provisions of this subpart must be included in determining compliance, even if that number is greater than the minimum required."},{"kind":"paragraph","selector":"DIV8[N=141.133]/P[3]","tag":"P","text":"(3) If, during the first year of monitoring under § 141.132, any individual quarter's average will cause the running annual average of that system to exceed the MCL for total trihalomethanes, haloacetic acids (five), or bromate; or the MRDL for chlorine or chloramine, the system is out of compliance at the end of that quarter."},{"children":[{"kind":"other","selector":"DIV8[N=141.133]/P[4]/I[1]","tag":"I","text":"Disinfection byproducts"},{"kind":"other","selector":"DIV8[N=141.133]/P[4]/I[2]","tag":"I","text":"TTHMs and HAA5."}],"kind":"paragraph","selector":"DIV8[N=141.133]/P[4]","tag":"P","text":"(b) Disinfection byproducts—(1) TTHMs and HAA5. (i) For systems monitoring quarterly, compliance with MCLs in § 141.64 must be based on a running annual arithmetic average, computed quarterly, of quarterly arithmetic averages of all samples collected by the system as prescribed by § 141.132(b)(1)."},{"kind":"paragraph","selector":"DIV8[N=141.133]/P[5]","tag":"P","text":"(ii) For systems monitoring less frequently than quarterly, systems demonstrate MCL compliance if the average of samples taken that year under the provisions of § 141.132(b)(1) does not exceed the MCLs in § 141.64. If the average of these samples exceeds the MCL, the system must increase monitoring to once per quarter per treatment plant and such a system is not in violation of the MCL until it has completed one year of quarterly monitoring, unless the result of fewer than four quarters of monitoring will cause the running annual average to exceed the MCL, in which case the system is in violation at the end of that quarter. Systems required to increase monitoring frequency to quarterly monitoring must calculate compliance by including the sample which triggered the increased monitoring plus the following three quarters of monitoring."},{"kind":"paragraph","selector":"DIV8[N=141.133]/P[6]","tag":"P","text":"(iii) If the running annual arithmetic average of quarterly averages covering any consecutive four-quarter period exceeds the MCL, the system is in violation of the MCL and must notify the public pursuant to § 141.32 or § 141.202, whichever is effective for your system, in addition to reporting to the State pursuant to § 141.134."},{"kind":"paragraph","selector":"DIV8[N=141.133]/P[7]","tag":"P","text":"(iv) If a PWS fails to complete four consecutive quarters of monitoring, compliance with the MCL for the last four-quarter compliance period must be based on an average of the available data."},{"children":[{"kind":"other","selector":"DIV8[N=141.133]/P[8]/I[1]","tag":"I","text":"Bromate."}],"kind":"paragraph","selector":"DIV8[N=141.133]/P[8]","tag":"P","text":"(2) Bromate. Compliance must be based on a running annual arithmetic average, computed quarterly, of monthly samples (or, for months in which the system takes more than one sample, the average f all samples taken during the month) collected by the system as prescribed by § 141.132(b)(3). If the average of samples covering any consecutive four-quarter period exceeds the MCL, the system is in violation of the MCL and must notify the public pursuant to subpart Q, in addition to reporting to the State pursuant to § 141.134. If a PWS fails to complete 12 consecutive months' monitoring, compliance with the MCL for the last four-quarter compliance period must be based on an average of the available data."},{"children":[{"kind":"other","selector":"DIV8[N=141.133]/P[9]/I[1]","tag":"I","text":"Chlorite."}],"kind":"paragraph","selector":"DIV8[N=141.133]/P[9]","tag":"P","text":"(3) Chlorite. Compliance must be based on an arithmetic average of each three sample set taken in the distribution system as prescribed by § 141.132(b)(2)(i)(B) and § 141.132(b)(2)(ii). If the arithmetic average of any three sample set exceeds the MCL, the system is in violation of the MCL and must notify the public pursuant to subpart Q, in addition to reporting to the State pursuant to § 141.134."},{"children":[{"kind":"other","selector":"DIV8[N=141.133]/P[10]/I[1]","tag":"I","text":"Disinfectant residuals"},{"kind":"other","selector":"DIV8[N=141.133]/P[10]/I[2]","tag":"I","text":"Chlorine and chloramines."}],"kind":"paragraph","selector":"DIV8[N=141.133]/P[10]","tag":"P","text":"(c) Disinfectant residuals—(1) Chlorine and chloramines. (i) Compliance must be based on a running annual arithmetic average, computed quarterly, of monthly averages of all samples collected by the system under § 141.132(c)(1). If the average covering any consecutive four-quarter period exceeds the MRDL, the system is in violation of the MRDL and must notify the public pursuant to subpart Q, in addition to reporting to the State pursuant to § 141.134."},{"kind":"paragraph","selector":"DIV8[N=141.133]/P[11]","tag":"P","text":"(ii) In cases where systems switch between the use of chlorine and chloramines for residual disinfection during the year, compliance must be determined by including together all monitoring results of both chlorine and chloramines in calculating compliance. Reports submitted pursuant to § 141.134 must clearly indicate which residual disinfectant was analyzed for each sample."},{"children":[{"kind":"other","selector":"DIV8[N=141.133]/P[12]/I[1]","tag":"I","text":"Chlorine dioxide."},{"kind":"other","selector":"DIV8[N=141.133]/P[12]/I[2]","tag":"I","text":"Acute violations."}],"kind":"paragraph","selector":"DIV8[N=141.133]/P[12]","tag":"P","text":"(2) Chlorine dioxide. (i) Acute violations. Compliance must be based on consecutive daily samples collected by the system under § 141.132(c)(2). If any daily sample taken at the entrance to the distribution system exceeds the MRDL, and on the following day one (or more) of the three samples taken in the distribution system exceed the MRDL, the system is in violation of the MRDL and must take immediate corrective action to lower the level of chlorine dioxide below the MRDL and must notify the public pursuant to the procedures for acute health risks in subpart Q in addition to reporting to the State pursuant to § 141.134. Failure to take samples in the distribution system the day following an exceedance of the chlorine dioxide MRDL at the entrance to the distribution system will also be considered an MRDL violation and the system must notify the public of the violation in accordance with the provisions for acute violations under subpart Q in addition to reporting to the State pursuant to § 141.134."},{"children":[{"kind":"other","selector":"DIV8[N=141.133]/P[13]/I[1]","tag":"I","text":"Nonacute violations."}],"kind":"paragraph","selector":"DIV8[N=141.133]/P[13]","tag":"P","text":"(ii) Nonacute violations. Compliance must be based on consecutive daily samples collected by the system under § 141.132(c)(2). If any two consecutive daily samples taken at the entrance to the distribution system exceed the MRDL and all distribution system samples taken are below the MRDL, the system is in violation of the MRDL and must take corrective action to lower the level of chlorine dioxide below the MRDL at the point of sampling and will notify the public pursuant to the procedures for nonacute health risks in subpart Q in addition to reporting to the State pursuant to § 141.134. Failure to monitor at the entrance to the distribution system the day following an exceedance of the chlorine dioxide MRDL at the entrance to the distribution system is also an MRDL violation and the system must notify the public of the violation in accordance with the provisions for nonacute violations under § 141.32(e)(78) in addition to reporting to the State pursuant to § 141.134."},{"children":[{"kind":"other","selector":"DIV8[N=141.133]/P[14]/I[1]","tag":"I","text":"Disinfection byproduct precursors (DBPP)."}],"kind":"paragraph","selector":"DIV8[N=141.133]/P[14]","tag":"P","text":"(d) Disinfection byproduct precursors (DBPP). Compliance must be determined as specified by § 141.135(c). Systems may begin monitoring to determine whether Step 1 TOC removals can be met 12 months prior to the compliance date for the system. This monitoring is not required and failure to monitor during this period is not a violation. However, any system that does not monitor during this period, and then determines in the first 12 months after the compliance date that it is not able to meet the Step 1 requirements in § 141.135(b)(2) and must therefore apply for alternate minimum TOC removal (Step 2) requirements, is not eligible for retroactive approval of alternate minimum TOC removal (Step 2) requirements as allowed pursuant to § 141.135(b)(3) and is in violation. Systems may apply for alternate minimum TOC removal (Step 2) requirements any time after the compliance date. For systems required to meet Step 1 TOC removals, if the value calculated under § 141.135(c)(1)(iv) is less than 1.00, the system is in violation of the treatment technique requirements and must notify the public pursuant to subpart Q of this part, in addition to reporting to the State pursuant to § 141.134."},{"kind":"citation","selector":"DIV8[N=141.133]/CITA[1]","tag":"CITA","text":"[63 FR 69466, Dec. 16, 1998, as amended at 65 FR 26022, May 4, 2000; 65 FR 40521, June 30, 2000; 66 FR 3777, Jan. 16, 2001; 69 FR 38856, June 29, 2004; 71 FR 482, Jan. 4, 2006]"}],"kind":"section","selector":"DIV8[N=141.133]","tag":"DIV8"},"unit_id":"141.133"},"unit_id":"141.133"}
