{"artifact_version":"foundry-review-shard/experimental-v0.1","record_count":28,"records":[{"artifact_id":"f2r-015bc5c376fd782850c1f6bf","claim_payload":{"applicability":[],"conditions":["alternative compliance criterion under (a)(3)(i)","value must be less than stated threshold"],"dependencies":[],"effective_time":null,"kind":"numeric","relation":"compliance-basis","subject":"treated water alkalinity (enhanced softening)","unit":"mg/L as CaCO3","value":"60"},"claim_payload_sha256":"eba7495dac8c730773d7c685e9fb3710c3fc1cef01b74bf91db83f579adb36f7","declared_section_ambiguities":["The table footnote markers '1', '2', and '3' (rendered as separate E elements in several paragraphs) reference footnotes printed at the bottom of the Step 1 TOC removal table, but the exact scope of each footnote (e.g., which specific rows/columns footnote '3' modifies beyond the '>120' column header) cannot be fully resolved from the provided node structure alone.","Whether the Step 2 target-pH table in paragraph (b)(4)(ii) applies only to enhanced coagulation systems or also informs enhanced softening systems seeking Step 2 relief is not explicitly stated in the provided text.","The relationship between the alternate enhanced coagulation level definition in (b)(4)(i) and how it interacts numerically with the Step 1 table percentages (i.e., whether it fully replaces or only adjusts the table value) is described narratively but not given as a discrete formula, leaving the precise computational linkage to that table underspecified in this excerpt."],"evidence":[{"exact_text":"(i) Softening that results in lowering the treated water alkalinity to less than 60 mg/L (as CaCO3), measured monthly according to § 141.131(d)(1) and calculated quarterly as a running annual average.","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":200,"char_start":0,"logical_anchor":"141.135(a)(3)(i)","selector":"DIV8[N=141.135]/P[10]","span_sha256":"c956df33399945c7e331ba85eedce85d2081a6fecc40f99aa079aaafffbc811c"}}],"normalized_support_anchor_set":[{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":200,"char_start":0,"logical_anchor":"141.135(a)(3)(i)","selector":"DIV8[N=141.135]/P[10]","span_sha256":"c956df33399945c7e331ba85eedce85d2081a6fecc40f99aa079aaafffbc811c"}],"normalized_support_anchor_set_sha256":"f153612dfd2718e097b3511f08542eaf4e575249243fd1a7f0fc8028ad9ff993","record_sha256":"015bc5c376fd782850c1f6bf7e2e441bd0811fe225c87625718e65859c9eea45","source_section":"141.135"},{"artifact_id":"f2r-07d654456bef13fe69e4c530","claim_payload":{"applicability":[],"conditions":["Subpart H systems using conventional treatment"],"dependencies":[],"effective_time":null,"kind":"qualitative","relation":"requires-treatment-technique","subject":"disinfection byproduct precursors","unit":null,"value":"enhanced coagulation or enhanced softening"},"claim_payload_sha256":"6bb672daebf1dce1631db7f52f85da5262485f1dcca6675b4fb39a0e630f76bc","declared_section_ambiguities":["The table footnote markers '1', '2', and '3' (rendered as separate E elements in several paragraphs) reference footnotes printed at the bottom of the Step 1 TOC removal table, but the exact scope of each footnote (e.g., which specific rows/columns footnote '3' modifies beyond the '>120' column header) cannot be fully resolved from the provided node structure alone.","Whether the Step 2 target-pH table in paragraph (b)(4)(ii) applies only to enhanced coagulation systems or also informs enhanced softening systems seeking Step 2 relief is not explicitly stated in the provided text.","The relationship between the alternate enhanced coagulation level definition in (b)(4)(i) and how it interacts numerically with the Step 1 table percentages (i.e., whether it fully replaces or only adjusts the table value) is described narratively but not given as a discrete formula, leaving the precise computational linkage to that table underspecified in this excerpt."],"evidence":[{"exact_text":"The Administrator identifies the following as treatment techniques to control the level of disinfection byproduct precursors in drinking water treatment and distribution systems: For Subpart H systems using conventional treatment, enhanced coagulation or enhanced softening.","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":331,"char_start":57,"logical_anchor":"141.135(d)","selector":"DIV8[N=141.135]/P[34]","span_sha256":"7e48e5137bc1e2cabae5a58310adf3b9ecc65d60c8579496403af0ba5d5d7ce8"}}],"normalized_support_anchor_set":[{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":331,"char_start":57,"logical_anchor":"141.135(d)","selector":"DIV8[N=141.135]/P[34]","span_sha256":"7e48e5137bc1e2cabae5a58310adf3b9ecc65d60c8579496403af0ba5d5d7ce8"}],"normalized_support_anchor_set_sha256":"c8cc780d93084d1fc40892de2923a8e0f80b650f182036d4b0bd5f9cc1f3c85e","record_sha256":"07d654456bef13fe69e4c530b013f910b4adeca139b3a599c429b7b6ebb1d47d","source_section":"141.135"},{"artifact_id":"f2r-0947f48844dd46e50172efbd","claim_payload":{"applicability":[],"conditions":["alternative compliance criterion under (a)(2)(iii)","combined with source water TOC less than 4.0 mg/L","value must be greater than stated threshold"],"dependencies":[],"effective_time":null,"kind":"numeric","relation":"compliance-basis","subject":"source water alkalinity","unit":"mg/L as CaCO3","value":"60"},"claim_payload_sha256":"6ea397efa61901358165b2c3c0c75b77cdf5b0737510589b126811fea3e619d8","declared_section_ambiguities":["The table footnote markers '1', '2', and '3' (rendered as separate E elements in several paragraphs) reference footnotes printed at the bottom of the Step 1 TOC removal table, but the exact scope of each footnote (e.g., which specific rows/columns footnote '3' modifies beyond the '>120' column header) cannot be fully resolved from the provided node structure alone.","Whether the Step 2 target-pH table in paragraph (b)(4)(ii) applies only to enhanced coagulation systems or also informs enhanced softening systems seeking Step 2 relief is not explicitly stated in the provided text.","The relationship between the alternate enhanced coagulation level definition in (b)(4)(i) and how it interacts numerically with the Step 1 table percentages (i.e., whether it fully replaces or only adjusts the table value) is described narratively but not given as a discrete formula, leaving the precise computational linkage to that table underspecified in this excerpt."],"evidence":[{"exact_text":"the source water alkalinity, measured according to § 141.131(d)(1), is greater than 60 mg/L (as CaCO3), calculated quarterly as a running annual average; and either the TTHM and HAA5 running annual averages are no greater than 0.040 mg/L and 0.030 mg/L, respectively","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":421,"char_start":155,"logical_anchor":"141.135(a)(2)(iii)","selector":"DIV8[N=141.135]/P[5]","span_sha256":"30751ddb81cb0592be96159c66198f12b55ff0f07240536b489fc70d741b4a93"}}],"normalized_support_anchor_set":[{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":421,"char_start":155,"logical_anchor":"141.135(a)(2)(iii)","selector":"DIV8[N=141.135]/P[5]","span_sha256":"30751ddb81cb0592be96159c66198f12b55ff0f07240536b489fc70d741b4a93"}],"normalized_support_anchor_set_sha256":"1dabe900e0331ae330bd5eda65f4dfc10dc147ce5a275201e4ac0227dd4320ce","record_sha256":"0947f48844dd46e50172efbd59570840737c4ee72259cfbc78cd968202a93094","source_section":"141.135"},{"artifact_id":"f2r-0ae2424ef70fcc9397945102","claim_payload":{"applicability":[],"conditions":["alkalinity >60-120 mg/L as CaCO3","bench-/pilot-scale testing, paragraph (b)(4)(ii)"],"dependencies":[],"effective_time":null,"kind":"table-cell","relation":"compliance-basis","subject":"enhanced coagulation Step 2 target pH","unit":"pH units","value":"6.3"},"claim_payload_sha256":"4ebf861f450fa40a7d98d7b67512b44071a285a7e13c90a4ad0ab87d01f09f8e","declared_section_ambiguities":["The table footnote markers '1', '2', and '3' (rendered as separate E elements in several paragraphs) reference footnotes printed at the bottom of the Step 1 TOC removal table, but the exact scope of each footnote (e.g., which specific rows/columns footnote '3' modifies beyond the '>120' column header) cannot be fully resolved from the provided node structure alone.","Whether the Step 2 target-pH table in paragraph (b)(4)(ii) applies only to enhanced coagulation systems or also informs enhanced softening systems seeking Step 2 relief is not explicitly stated in the provided text.","The relationship between the alternate enhanced coagulation level definition in (b)(4)(i) and how it interacts numerically with the Step 1 table percentages (i.e., whether it fully replaces or only adjusts the table value) is described narratively but not given as a discrete formula, leaving the precise computational linkage to that table underspecified in this excerpt."],"evidence":[{"exact_text":"6.3","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":3,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[3]/TD[2]","span_sha256":"971c487c6389b06ee6d332c39fdd29ad23c0a6cc70dfc29351ca6c2a9c71806c"}},{"exact_text":">60-120","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":7,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[3]/TD[1]","span_sha256":"5b7badbbd1367576ad5125f708eeec126644e512feab0d9fb2981916c5ba4852"}}],"normalized_support_anchor_set":[{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":7,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[3]/TD[1]","span_sha256":"5b7badbbd1367576ad5125f708eeec126644e512feab0d9fb2981916c5ba4852"},{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":3,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[3]/TD[2]","span_sha256":"971c487c6389b06ee6d332c39fdd29ad23c0a6cc70dfc29351ca6c2a9c71806c"}],"normalized_support_anchor_set_sha256":"1fb17070fe6a602d1c5ae757443964ff2e1368e476a5018223aa6a670ac999d4","record_sha256":"0ae2424ef70fcc9397945102278863277380a909dd5e517a104c73bf6e96161e","source_section":"141.135"},{"artifact_id":"f2r-18b058bb01af9db5e0b4b4be","claim_payload":{"applicability":[],"conditions":["source water TOC >2.0-4.0 mg/L","source water alkalinity >60-120 mg/L as CaCO3","Step 1 table, paragraph (b)(2)"],"dependencies":[],"effective_time":null,"kind":"table-cell","relation":"compliance-basis","subject":"required TOC percent removal","unit":"%","value":"25.0"},"claim_payload_sha256":"353deaba1e4d5db9a5492b79de77cf2ed8c3a5ad3ae019eb8c10add6ea31bc45","declared_section_ambiguities":["The table footnote markers '1', '2', and '3' (rendered as separate E elements in several paragraphs) reference footnotes printed at the bottom of the Step 1 TOC removal table, but the exact scope of each footnote (e.g., which specific rows/columns footnote '3' modifies beyond the '>120' column header) cannot be fully resolved from the provided node structure alone.","Whether the Step 2 target-pH table in paragraph (b)(4)(ii) applies only to enhanced coagulation systems or also informs enhanced softening systems seeking Step 2 relief is not explicitly stated in the provided text.","The relationship between the alternate enhanced coagulation level definition in (b)(4)(i) and how it interacts numerically with the Step 1 table percentages (i.e., whether it fully replaces or only adjusts the table value) is described narratively but not given as a discrete formula, leaving the precise computational linkage to that table underspecified in this excerpt."],"evidence":[{"exact_text":"25.0","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":4,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[3]/TD[3]","span_sha256":"00c10b58d5c431fee46080cd1ce96bf2fd15a683255e9fc30ee0f672dad91424"}},{"exact_text":">2.0-4.0","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":8,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[3]/TD[1]","span_sha256":"f1ad886f0c52ba12a95a3d35752df262277f6ea1ffe176f79599a7cc8bc101d0"}},{"exact_text":">60-120","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":7,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[2]/TH[2]","span_sha256":"5b7badbbd1367576ad5125f708eeec126644e512feab0d9fb2981916c5ba4852"}}],"normalized_support_anchor_set":[{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":7,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[2]/TH[2]","span_sha256":"5b7badbbd1367576ad5125f708eeec126644e512feab0d9fb2981916c5ba4852"},{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":8,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[3]/TD[1]","span_sha256":"f1ad886f0c52ba12a95a3d35752df262277f6ea1ffe176f79599a7cc8bc101d0"},{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":4,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[3]/TD[3]","span_sha256":"00c10b58d5c431fee46080cd1ce96bf2fd15a683255e9fc30ee0f672dad91424"}],"normalized_support_anchor_set_sha256":"8ad74187126ed7cb42862c7a04c41836ed3cc5cfd99b6a3fbbf74e4dc51f8d90","record_sha256":"18b058bb01af9db5e0b4b4be91408074b93ec9b6008012870fc12186220cfbd6","source_section":"141.135"},{"artifact_id":"f2r-25ab239b3f35bde4c1d7b6c8","claim_payload":{"applicability":[],"conditions":["alternative compliance criterion under (a)(2)(iii) or (a)(2)(iv)"],"dependencies":[],"effective_time":null,"kind":"numeric","relation":"compliance-basis","subject":"HAA5 running annual average","unit":"mg/L","value":"0.030"},"claim_payload_sha256":"0f26590c1bd45d4a9194740c044878ab4a373874d90be00e3acfdce89e14290d","declared_section_ambiguities":["The table footnote markers '1', '2', and '3' (rendered as separate E elements in several paragraphs) reference footnotes printed at the bottom of the Step 1 TOC removal table, but the exact scope of each footnote (e.g., which specific rows/columns footnote '3' modifies beyond the '>120' column header) cannot be fully resolved from the provided node structure alone.","Whether the Step 2 target-pH table in paragraph (b)(4)(ii) applies only to enhanced coagulation systems or also informs enhanced softening systems seeking Step 2 relief is not explicitly stated in the provided text.","The relationship between the alternate enhanced coagulation level definition in (b)(4)(i) and how it interacts numerically with the Step 1 table percentages (i.e., whether it fully replaces or only adjusts the table value) is described narratively but not given as a discrete formula, leaving the precise computational linkage to that table underspecified in this excerpt."],"evidence":[{"exact_text":"the source water alkalinity, measured according to § 141.131(d)(1), is greater than 60 mg/L (as CaCO3), calculated quarterly as a running annual average; and either the TTHM and HAA5 running annual averages are no greater than 0.040 mg/L and 0.030 mg/L, respectively","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":421,"char_start":155,"logical_anchor":"141.135(a)(2)(iii)","selector":"DIV8[N=141.135]/P[5]","span_sha256":"30751ddb81cb0592be96159c66198f12b55ff0f07240536b489fc70d741b4a93"}},{"exact_text":"(iv) The TTHM and HAA5 running annual averages are no greater than 0.040 mg/L and 0.030 mg/L, respectively, and the system uses only chlorine for primary disinfection and maintenance of a residual in the distribution system.","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":224,"char_start":0,"logical_anchor":"141.135(a)(2)(iv)","selector":"DIV8[N=141.135]/P[6]","span_sha256":"305194796955648c5f5bca4672eb0e19335096f26c3f2fa9e30888004cb16c17"}}],"normalized_support_anchor_set":[{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":421,"char_start":155,"logical_anchor":"141.135(a)(2)(iii)","selector":"DIV8[N=141.135]/P[5]","span_sha256":"30751ddb81cb0592be96159c66198f12b55ff0f07240536b489fc70d741b4a93"},{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":224,"char_start":0,"logical_anchor":"141.135(a)(2)(iv)","selector":"DIV8[N=141.135]/P[6]","span_sha256":"305194796955648c5f5bca4672eb0e19335096f26c3f2fa9e30888004cb16c17"}],"normalized_support_anchor_set_sha256":"dcd95eb260e1e841d80762a68d7638461bc16ce3d58404b220e8abd05bfce214","record_sha256":"25ab239b3f35bde4c1d7b6c89d7dec96cc7b74a91737ab1d562b408aff6dbf7b","source_section":"141.135"},{"artifact_id":"f2r-276e210e9945061c976afe6a","claim_payload":{"applicability":[],"conditions":["source water TOC >4.0-8.0 mg/L","source water alkalinity >60-120 mg/L as CaCO3","Step 1 table, paragraph (b)(2)"],"dependencies":[],"effective_time":null,"kind":"table-cell","relation":"compliance-basis","subject":"required TOC percent removal","unit":"%","value":"35.0"},"claim_payload_sha256":"4734ede3ff8ea27929efc07a121fdca20591a4dfc9b670c8dad80228ed9e8880","declared_section_ambiguities":["The table footnote markers '1', '2', and '3' (rendered as separate E elements in several paragraphs) reference footnotes printed at the bottom of the Step 1 TOC removal table, but the exact scope of each footnote (e.g., which specific rows/columns footnote '3' modifies beyond the '>120' column header) cannot be fully resolved from the provided node structure alone.","Whether the Step 2 target-pH table in paragraph (b)(4)(ii) applies only to enhanced coagulation systems or also informs enhanced softening systems seeking Step 2 relief is not explicitly stated in the provided text.","The relationship between the alternate enhanced coagulation level definition in (b)(4)(i) and how it interacts numerically with the Step 1 table percentages (i.e., whether it fully replaces or only adjusts the table value) is described narratively but not given as a discrete formula, leaving the precise computational linkage to that table underspecified in this excerpt."],"evidence":[{"exact_text":"35.0","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":4,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[3]","span_sha256":"72e72b41e40336eeef6045c40e3ac2988411fbadc42958caf30e7dbf1b729e00"}},{"exact_text":">4.0-8.0","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":8,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[1]","span_sha256":"cb8d9c69db5e86eb348375dc23503f943885ae7415a5e9c5b85c9cd59f34dcac"}},{"exact_text":">60-120","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":7,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[2]/TH[2]","span_sha256":"5b7badbbd1367576ad5125f708eeec126644e512feab0d9fb2981916c5ba4852"}}],"normalized_support_anchor_set":[{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":7,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[2]/TH[2]","span_sha256":"5b7badbbd1367576ad5125f708eeec126644e512feab0d9fb2981916c5ba4852"},{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":8,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[1]","span_sha256":"cb8d9c69db5e86eb348375dc23503f943885ae7415a5e9c5b85c9cd59f34dcac"},{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":4,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[3]","span_sha256":"72e72b41e40336eeef6045c40e3ac2988411fbadc42958caf30e7dbf1b729e00"}],"normalized_support_anchor_set_sha256":"a8ee368f1fb5aa6ee3963a4808717388cc46e83b7017c5574cd20395391aa949","record_sha256":"276e210e9945061c976afe6acd007248bc1fb644a4ef3d6b13ecd196d04a3f81","source_section":"141.135"},{"artifact_id":"f2r-296aa529bfaa18708c9b1198","claim_payload":{"applicability":[],"conditions":["source water TOC >8.0 mg/L","source water alkalinity >120 mg/L as CaCO3","Step 1 table, paragraph (b)(2)","softening systems must meet this column"],"dependencies":[],"effective_time":null,"kind":"table-cell","relation":"compliance-basis","subject":"required TOC percent removal","unit":"%","value":"30.0"},"claim_payload_sha256":"4998ecd45c8b7f1d52054c3bc01739e560c93dee3929542cc324cc35c81c9a14","declared_section_ambiguities":["The table footnote markers '1', '2', and '3' (rendered as separate E elements in several paragraphs) reference footnotes printed at the bottom of the Step 1 TOC removal table, but the exact scope of each footnote (e.g., which specific rows/columns footnote '3' modifies beyond the '>120' column header) cannot be fully resolved from the provided node structure alone.","Whether the Step 2 target-pH table in paragraph (b)(4)(ii) applies only to enhanced coagulation systems or also informs enhanced softening systems seeking Step 2 relief is not explicitly stated in the provided text.","The relationship between the alternate enhanced coagulation level definition in (b)(4)(i) and how it interacts numerically with the Step 1 table percentages (i.e., whether it fully replaces or only adjusts the table value) is described narratively but not given as a discrete formula, leaving the precise computational linkage to that table underspecified in this excerpt."],"evidence":[{"exact_text":"30.0","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":4,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[5]/TD[4]","span_sha256":"26c9a96ce053a14dd88a71a4830c9cbed7e1fed7e3f3f8a0b0b6a58f3f0f02e6"}},{"exact_text":">8.0.","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":5,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[5]/TD[1]","span_sha256":"d9a18c93037ce6732c43846e332eb439f3c66d6b82efd35fa8badda6815ea830"}},{"exact_text":">120 3","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":6,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[2]/TH[3]","span_sha256":"6e666d27f8705746481ad8c179cd8d92e70d5ab451a163c2c616d99a335681d1"}}],"normalized_support_anchor_set":[{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":6,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[2]/TH[3]","span_sha256":"6e666d27f8705746481ad8c179cd8d92e70d5ab451a163c2c616d99a335681d1"},{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":5,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[5]/TD[1]","span_sha256":"d9a18c93037ce6732c43846e332eb439f3c66d6b82efd35fa8badda6815ea830"},{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":4,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[5]/TD[4]","span_sha256":"26c9a96ce053a14dd88a71a4830c9cbed7e1fed7e3f3f8a0b0b6a58f3f0f02e6"}],"normalized_support_anchor_set_sha256":"6220cf8d2a689c5efa771c05468de946cc7a2aa4f66bda1c2bf1f770c69ea5d2","record_sha256":"296aa529bfaa18708c9b11988e69714db4657a5d4589f84b50233fe0922a5ccc","source_section":"141.135"},{"artifact_id":"f2r-329f19e26a3b74fab7e2ebc5","claim_payload":{"applicability":[],"conditions":["source water TOC >2.0-4.0 mg/L","source water alkalinity >120 mg/L as CaCO3","Step 1 table, paragraph (b)(2)","softening systems must meet this column"],"dependencies":[],"effective_time":null,"kind":"table-cell","relation":"compliance-basis","subject":"required TOC percent removal","unit":"%","value":"15.0"},"claim_payload_sha256":"fe271417250dd53a818b77dcd7bd38de0a2ac2e72f7e7aeff1760977fd978414","declared_section_ambiguities":["The table footnote markers '1', '2', and '3' (rendered as separate E elements in several paragraphs) reference footnotes printed at the bottom of the Step 1 TOC removal table, but the exact scope of each footnote (e.g., which specific rows/columns footnote '3' modifies beyond the '>120' column header) cannot be fully resolved from the provided node structure alone.","Whether the Step 2 target-pH table in paragraph (b)(4)(ii) applies only to enhanced coagulation systems or also informs enhanced softening systems seeking Step 2 relief is not explicitly stated in the provided text.","The relationship between the alternate enhanced coagulation level definition in (b)(4)(i) and how it interacts numerically with the Step 1 table percentages (i.e., whether it fully replaces or only adjusts the table value) is described narratively but not given as a discrete formula, leaving the precise computational linkage to that table underspecified in this excerpt."],"evidence":[{"exact_text":"15.0","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":4,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[3]/TD[4]","span_sha256":"c72ae9676454d7cc0014583a9d0a2e28553d5c62f087c7562b5307ebd1cc84c8"}},{"exact_text":">2.0-4.0","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":8,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[3]/TD[1]","span_sha256":"f1ad886f0c52ba12a95a3d35752df262277f6ea1ffe176f79599a7cc8bc101d0"}},{"exact_text":">120 3","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":6,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[2]/TH[3]","span_sha256":"6e666d27f8705746481ad8c179cd8d92e70d5ab451a163c2c616d99a335681d1"}}],"normalized_support_anchor_set":[{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":6,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[2]/TH[3]","span_sha256":"6e666d27f8705746481ad8c179cd8d92e70d5ab451a163c2c616d99a335681d1"},{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":8,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[3]/TD[1]","span_sha256":"f1ad886f0c52ba12a95a3d35752df262277f6ea1ffe176f79599a7cc8bc101d0"},{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":4,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[3]/TD[4]","span_sha256":"c72ae9676454d7cc0014583a9d0a2e28553d5c62f087c7562b5307ebd1cc84c8"}],"normalized_support_anchor_set_sha256":"d1da86cb8bf84bcfae5edba58f3ce7efcdcbfb87561f58d6988ac76e52716aad","record_sha256":"329f19e26a3b74fab7e2ebc5087495042cc6154fa42e8592ddb9c015a738e5f3","source_section":"141.135"},{"artifact_id":"f2r-37cc2932b15ac02e1628d51f","claim_payload":{"applicability":[],"conditions":["alternative compliance criterion under (a)(3)(ii)","value is a minimum"],"dependencies":[],"effective_time":null,"kind":"numeric","relation":"compliance-basis","subject":"magnesium hardness removal (softening)","unit":"mg/L as CaCO3","value":"10"},"claim_payload_sha256":"7af6516119be9a38853add05d34c021de0f6b73b3a88970b82d932cb782af3b7","declared_section_ambiguities":["The table footnote markers '1', '2', and '3' (rendered as separate E elements in several paragraphs) reference footnotes printed at the bottom of the Step 1 TOC removal table, but the exact scope of each footnote (e.g., which specific rows/columns footnote '3' modifies beyond the '>120' column header) cannot be fully resolved from the provided node structure alone.","Whether the Step 2 target-pH table in paragraph (b)(4)(ii) applies only to enhanced coagulation systems or also informs enhanced softening systems seeking Step 2 relief is not explicitly stated in the provided text.","The relationship between the alternate enhanced coagulation level definition in (b)(4)(i) and how it interacts numerically with the Step 1 table percentages (i.e., whether it fully replaces or only adjusts the table value) is described narratively but not given as a discrete formula, leaving the precise computational linkage to that table underspecified in this excerpt."],"evidence":[{"exact_text":"(ii) Softening that results in removing at least 10 mg/L of magnesium hardness (as CaCO3), measured monthly according to § 141.131(d)(6) and calculated quarterly as a running annual average.","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":190,"char_start":0,"logical_anchor":"141.135(a)(3)(ii)","selector":"DIV8[N=141.135]/P[11]","span_sha256":"c8e0e65c6a7d0876192ee3eb4ef6500cf547aed96033dbb6529f295d4f95ef03"}}],"normalized_support_anchor_set":[{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":190,"char_start":0,"logical_anchor":"141.135(a)(3)(ii)","selector":"DIV8[N=141.135]/P[11]","span_sha256":"c8e0e65c6a7d0876192ee3eb4ef6500cf547aed96033dbb6529f295d4f95ef03"}],"normalized_support_anchor_set_sha256":"0e43f97fcaac3b68f0fb5b2e08757bef749a1961cb497cf7a24d52b852c3f5d8","record_sha256":"37cc2932b15ac02e1628d51fb75f7072c8d1a70fb20014ed70001fa79ba95f46","source_section":"141.135"},{"artifact_id":"f2r-408617e09e966caa5ac70bdb","claim_payload":{"applicability":[],"conditions":["source water TOC >4.0-8.0 mg/L","source water alkalinity >120 mg/L as CaCO3","Step 1 table, paragraph (b)(2)","softening systems must meet this column"],"dependencies":[],"effective_time":null,"kind":"table-cell","relation":"compliance-basis","subject":"required TOC percent removal","unit":"%","value":"25.0"},"claim_payload_sha256":"5e79e0010f5dcebee29fc81c7fe64c91f7e5e32871ce60b479fdc981b7222a5c","declared_section_ambiguities":["The table footnote markers '1', '2', and '3' (rendered as separate E elements in several paragraphs) reference footnotes printed at the bottom of the Step 1 TOC removal table, but the exact scope of each footnote (e.g., which specific rows/columns footnote '3' modifies beyond the '>120' column header) cannot be fully resolved from the provided node structure alone.","Whether the Step 2 target-pH table in paragraph (b)(4)(ii) applies only to enhanced coagulation systems or also informs enhanced softening systems seeking Step 2 relief is not explicitly stated in the provided text.","The relationship between the alternate enhanced coagulation level definition in (b)(4)(i) and how it interacts numerically with the Step 1 table percentages (i.e., whether it fully replaces or only adjusts the table value) is described narratively but not given as a discrete formula, leaving the precise computational linkage to that table underspecified in this excerpt."],"evidence":[{"exact_text":"25.0","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":4,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[4]","span_sha256":"00c10b58d5c431fee46080cd1ce96bf2fd15a683255e9fc30ee0f672dad91424"}},{"exact_text":">4.0-8.0","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":8,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[1]","span_sha256":"cb8d9c69db5e86eb348375dc23503f943885ae7415a5e9c5b85c9cd59f34dcac"}},{"exact_text":">120 3","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":6,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[2]/TH[3]","span_sha256":"6e666d27f8705746481ad8c179cd8d92e70d5ab451a163c2c616d99a335681d1"}}],"normalized_support_anchor_set":[{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":6,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[2]/TH[3]","span_sha256":"6e666d27f8705746481ad8c179cd8d92e70d5ab451a163c2c616d99a335681d1"},{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":8,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[1]","span_sha256":"cb8d9c69db5e86eb348375dc23503f943885ae7415a5e9c5b85c9cd59f34dcac"},{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":4,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[4]","span_sha256":"00c10b58d5c431fee46080cd1ce96bf2fd15a683255e9fc30ee0f672dad91424"}],"normalized_support_anchor_set_sha256":"9ee2b8841f164967df9503c1b1c6412a8473867eb3569429b86d070fa0ce11ca","record_sha256":"408617e09e966caa5ac70bdb5057898804ef981141c396ad762bfa88f98dd1f5","source_section":"141.135"},{"artifact_id":"f2r-47b1cbd177483647b0161389","claim_payload":{"applicability":[],"conditions":["12-month average of monthly ratios computed under paragraph (c)(1)(iv)","value below 1.00 indicates noncompliance"],"dependencies":[],"effective_time":null,"kind":"qualitative","relation":"compliance-basis","subject":"TOC percent removal compliance ratio","unit":null,"value":"less than 1.00"},"claim_payload_sha256":"c39a6ee9ba790456244fbc885f2ca814c22e6137eadaf6d2971e86f21bbc4365","declared_section_ambiguities":["The table footnote markers '1', '2', and '3' (rendered as separate E elements in several paragraphs) reference footnotes printed at the bottom of the Step 1 TOC removal table, but the exact scope of each footnote (e.g., which specific rows/columns footnote '3' modifies beyond the '>120' column header) cannot be fully resolved from the provided node structure alone.","Whether the Step 2 target-pH table in paragraph (b)(4)(ii) applies only to enhanced coagulation systems or also informs enhanced softening systems seeking Step 2 relief is not explicitly stated in the provided text.","The relationship between the alternate enhanced coagulation level definition in (b)(4)(i) and how it interacts numerically with the Step 1 table percentages (i.e., whether it fully replaces or only adjusts the table value) is described narratively but not given as a discrete formula, leaving the precise computational linkage to that table underspecified in this excerpt."],"evidence":[{"exact_text":"(v) If the value calculated in paragraph (c)(1)(iv) of this section is less than 1.00, the system is not in compliance with the TOC percent removal requirements.","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":161,"char_start":0,"logical_anchor":"141.135(c)(1)(v)","selector":"DIV8[N=141.135]/P[26]","span_sha256":"e51f6e2d1d7c086c23ac7c2dd1cf888010f34d9cec9b514acc47fbb81fb62964"}}],"normalized_support_anchor_set":[{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":161,"char_start":0,"logical_anchor":"141.135(c)(1)(v)","selector":"DIV8[N=141.135]/P[26]","span_sha256":"e51f6e2d1d7c086c23ac7c2dd1cf888010f34d9cec9b514acc47fbb81fb62964"}],"normalized_support_anchor_set_sha256":"1a89a9e1808b0599c2ad2ee8eb8a4d4696f43ef2181b06803e3468f6b339cb77","record_sha256":"47b1cbd177483647b016138966cee2233676245d569cde70c293f7a3f65becd1","source_section":"141.135"},{"artifact_id":"f2r-518ceb7bc9826fefd71cb804","claim_payload":{"applicability":[],"conditions":["source water TOC >4.0-8.0 mg/L","source water alkalinity 0-60 mg/L as CaCO3","Step 1 table, paragraph (b)(2)"],"dependencies":[],"effective_time":null,"kind":"table-cell","relation":"compliance-basis","subject":"required TOC percent removal","unit":"%","value":"45.0"},"claim_payload_sha256":"1cc7e5c7cf2510f967e87a58d33f406c94a9d1873c92ba7d7c249012fe76f436","declared_section_ambiguities":["The table footnote markers '1', '2', and '3' (rendered as separate E elements in several paragraphs) reference footnotes printed at the bottom of the Step 1 TOC removal table, but the exact scope of each footnote (e.g., which specific rows/columns footnote '3' modifies beyond the '>120' column header) cannot be fully resolved from the provided node structure alone.","Whether the Step 2 target-pH table in paragraph (b)(4)(ii) applies only to enhanced coagulation systems or also informs enhanced softening systems seeking Step 2 relief is not explicitly stated in the provided text.","The relationship between the alternate enhanced coagulation level definition in (b)(4)(i) and how it interacts numerically with the Step 1 table percentages (i.e., whether it fully replaces or only adjusts the table value) is described narratively but not given as a discrete formula, leaving the precise computational linkage to that table underspecified in this excerpt."],"evidence":[{"exact_text":"45.0","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":4,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[2]","span_sha256":"94e634ac63620eab982ebd55f5f8862038782070d9f2e7f3c252b2f4c48d3193"}},{"exact_text":">4.0-8.0","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":8,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[1]","span_sha256":"cb8d9c69db5e86eb348375dc23503f943885ae7415a5e9c5b85c9cd59f34dcac"}},{"exact_text":"0-60","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":4,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[2]/TH[1]","span_sha256":"929c985e2db17a687506b06205d74997f884f3d32755cdf9bdb2bfacef0856f9"}}],"normalized_support_anchor_set":[{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":4,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[2]/TH[1]","span_sha256":"929c985e2db17a687506b06205d74997f884f3d32755cdf9bdb2bfacef0856f9"},{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":8,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[1]","span_sha256":"cb8d9c69db5e86eb348375dc23503f943885ae7415a5e9c5b85c9cd59f34dcac"},{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":4,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[2]","span_sha256":"94e634ac63620eab982ebd55f5f8862038782070d9f2e7f3c252b2f4c48d3193"}],"normalized_support_anchor_set_sha256":"54205ba2d6f44e1649568fba8599675993c8b30542bb31cd380228223b67c411","record_sha256":"518ceb7bc9826fefd71cb8046e3c1afb74ec25d0355363814431d13f92c095ba","source_section":"141.135"},{"artifact_id":"f2r-5b04680465f29c73e7a7b461","claim_payload":{"applicability":[],"conditions":["alternative compliance criterion under (a)(2)(vi)","measured monthly per § 141.131(d)(4)","value must be less than or equal to threshold"],"dependencies":[],"effective_time":null,"kind":"numeric","relation":"compliance-basis","subject":"finished water SUVA","unit":"L/mg-m","value":"2.0"},"claim_payload_sha256":"75a1f9d0578b14206b6c07c46d96e3ef663da4fc87242a7ab4bde30f3ef579b3","declared_section_ambiguities":["The table footnote markers '1', '2', and '3' (rendered as separate E elements in several paragraphs) reference footnotes printed at the bottom of the Step 1 TOC removal table, but the exact scope of each footnote (e.g., which specific rows/columns footnote '3' modifies beyond the '>120' column header) cannot be fully resolved from the provided node structure alone.","Whether the Step 2 target-pH table in paragraph (b)(4)(ii) applies only to enhanced coagulation systems or also informs enhanced softening systems seeking Step 2 relief is not explicitly stated in the provided text.","The relationship between the alternate enhanced coagulation level definition in (b)(4)(i) and how it interacts numerically with the Step 1 table percentages (i.e., whether it fully replaces or only adjusts the table value) is described narratively but not given as a discrete formula, leaving the precise computational linkage to that table underspecified in this excerpt."],"evidence":[{"exact_text":"(vi) The system's finished water SUVA, measured monthly according to § 141.131(d)(4), is less than or equal to 2.0 L/mg-m, calculated quarterly as a running annual average.","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":172,"char_start":0,"logical_anchor":"141.135(a)(2)(vi)","selector":"DIV8[N=141.135]/P[8]","span_sha256":"db5f096e76f07a46c479161506d65bc87caaaf956f311eb5ff2cddfe65a31468"}}],"normalized_support_anchor_set":[{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":172,"char_start":0,"logical_anchor":"141.135(a)(2)(vi)","selector":"DIV8[N=141.135]/P[8]","span_sha256":"db5f096e76f07a46c479161506d65bc87caaaf956f311eb5ff2cddfe65a31468"}],"normalized_support_anchor_set_sha256":"b2cbaf656876c0cb65ad34eeacfe51c30d1ab7f7c994145a1a5eede207aba46c","record_sha256":"5b04680465f29c73e7a7b46163888c59edbe79539054749a63e33d69889d7f1a","source_section":"141.135"},{"artifact_id":"f2r-5d6a6857fead3c847dcf3ef3","claim_payload":{"applicability":[],"conditions":["source water TOC >2.0-4.0 mg/L","source water alkalinity 0-60 mg/L as CaCO3","Step 1 table, paragraph (b)(2)"],"dependencies":[],"effective_time":null,"kind":"table-cell","relation":"compliance-basis","subject":"required TOC percent removal","unit":"%","value":"35.0"},"claim_payload_sha256":"f0bedcf93b2e411ae6097d18025e6d2ceb2498ae12250bb11caf25f07fcdb99f","declared_section_ambiguities":["The table footnote markers '1', '2', and '3' (rendered as separate E elements in several paragraphs) reference footnotes printed at the bottom of the Step 1 TOC removal table, but the exact scope of each footnote (e.g., which specific rows/columns footnote '3' modifies beyond the '>120' column header) cannot be fully resolved from the provided node structure alone.","Whether the Step 2 target-pH table in paragraph (b)(4)(ii) applies only to enhanced coagulation systems or also informs enhanced softening systems seeking Step 2 relief is not explicitly stated in the provided text.","The relationship between the alternate enhanced coagulation level definition in (b)(4)(i) and how it interacts numerically with the Step 1 table percentages (i.e., whether it fully replaces or only adjusts the table value) is described narratively but not given as a discrete formula, leaving the precise computational linkage to that table underspecified in this excerpt."],"evidence":[{"exact_text":"35.0","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":4,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[3]/TD[2]","span_sha256":"72e72b41e40336eeef6045c40e3ac2988411fbadc42958caf30e7dbf1b729e00"}},{"exact_text":">2.0-4.0","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":8,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[3]/TD[1]","span_sha256":"f1ad886f0c52ba12a95a3d35752df262277f6ea1ffe176f79599a7cc8bc101d0"}},{"exact_text":"0-60","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":4,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[2]/TH[1]","span_sha256":"929c985e2db17a687506b06205d74997f884f3d32755cdf9bdb2bfacef0856f9"}}],"normalized_support_anchor_set":[{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":4,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[2]/TH[1]","span_sha256":"929c985e2db17a687506b06205d74997f884f3d32755cdf9bdb2bfacef0856f9"},{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":8,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[3]/TD[1]","span_sha256":"f1ad886f0c52ba12a95a3d35752df262277f6ea1ffe176f79599a7cc8bc101d0"},{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":4,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[3]/TD[2]","span_sha256":"72e72b41e40336eeef6045c40e3ac2988411fbadc42958caf30e7dbf1b729e00"}],"normalized_support_anchor_set_sha256":"e55d244028efee00a9539d8bd009c6d1a2da1bf2a27c1311d3470bb42d16765c","record_sha256":"5d6a6857fead3c847dcf3ef3105d83472b72289c02ce18bd9cb248dfa4d99e23","source_section":"141.135"},{"artifact_id":"f2r-627250124a48b0a8aa20d0ee","claim_payload":{"applicability":[],"conditions":["alternative compliance criterion under (a)(2)(v)","measured monthly per § 141.131(d)(4)","prior to any treatment","value must be less than or equal to threshold"],"dependencies":[],"effective_time":null,"kind":"numeric","relation":"compliance-basis","subject":"source water SUVA","unit":"L/mg-m","value":"2.0"},"claim_payload_sha256":"fc26bad4fcb690395bf8136d751646dc9e464f155ccb873509ea21671e0ef6db","declared_section_ambiguities":["The table footnote markers '1', '2', and '3' (rendered as separate E elements in several paragraphs) reference footnotes printed at the bottom of the Step 1 TOC removal table, but the exact scope of each footnote (e.g., which specific rows/columns footnote '3' modifies beyond the '>120' column header) cannot be fully resolved from the provided node structure alone.","Whether the Step 2 target-pH table in paragraph (b)(4)(ii) applies only to enhanced coagulation systems or also informs enhanced softening systems seeking Step 2 relief is not explicitly stated in the provided text.","The relationship between the alternate enhanced coagulation level definition in (b)(4)(i) and how it interacts numerically with the Step 1 table percentages (i.e., whether it fully replaces or only adjusts the table value) is described narratively but not given as a discrete formula, leaving the precise computational linkage to that table underspecified in this excerpt."],"evidence":[{"exact_text":"(v) The system's source water SUVA, prior to any treatment and measured monthly according to § 141.131(d)(4), is less than or equal to 2.0 L/mg-m, calculated quarterly as a running annual average.","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":196,"char_start":0,"logical_anchor":"141.135(a)(2)(v)","selector":"DIV8[N=141.135]/P[7]","span_sha256":"57e5a2580d854f2da5e3c5c7f7e03e647b9952631083d7e5f0fef28219a37438"}}],"normalized_support_anchor_set":[{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":196,"char_start":0,"logical_anchor":"141.135(a)(2)(v)","selector":"DIV8[N=141.135]/P[7]","span_sha256":"57e5a2580d854f2da5e3c5c7f7e03e647b9952631083d7e5f0fef28219a37438"}],"normalized_support_anchor_set_sha256":"a88969035365202e73a183924c14ff029b07f40df5e76da8f70de372300bcc03","record_sha256":"627250124a48b0a8aa20d0ee43849ef318fb2a12f282a8c9d768e4755104a6a4","source_section":"141.135"},{"artifact_id":"f2r-687d79fe68a744afa815055e","claim_payload":{"applicability":[],"conditions":["alternative compliance criterion under (a)(2)(ii)","measured per § 141.131(d)(3)","calculated quarterly as running annual average","value must be less than stated threshold"],"dependencies":[],"effective_time":null,"kind":"numeric","relation":"compliance-basis","subject":"treated water TOC","unit":"mg/L","value":"2.0"},"claim_payload_sha256":"f30b8aa671ac2a05d3cade42eb6d007fe60d59261ceeea42d2152d713dd41f94","declared_section_ambiguities":["The table footnote markers '1', '2', and '3' (rendered as separate E elements in several paragraphs) reference footnotes printed at the bottom of the Step 1 TOC removal table, but the exact scope of each footnote (e.g., which specific rows/columns footnote '3' modifies beyond the '>120' column header) cannot be fully resolved from the provided node structure alone.","Whether the Step 2 target-pH table in paragraph (b)(4)(ii) applies only to enhanced coagulation systems or also informs enhanced softening systems seeking Step 2 relief is not explicitly stated in the provided text.","The relationship between the alternate enhanced coagulation level definition in (b)(4)(i) and how it interacts numerically with the Step 1 table percentages (i.e., whether it fully replaces or only adjusts the table value) is described narratively but not given as a discrete formula, leaving the precise computational linkage to that table underspecified in this excerpt."],"evidence":[{"exact_text":"(ii) The system's treated water TOC level, measured according to § 141.131(d)(3), is less than 2.0 mg/L, calculated quarterly as a running annual average.","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":154,"char_start":0,"logical_anchor":"141.135(a)(2)(ii)","selector":"DIV8[N=141.135]/P[4]","span_sha256":"8bba386e9f75fc729cefe6d38dca2cb53f2fb4346c1f973b18fa745ecc2f0ace"}}],"normalized_support_anchor_set":[{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":154,"char_start":0,"logical_anchor":"141.135(a)(2)(ii)","selector":"DIV8[N=141.135]/P[4]","span_sha256":"8bba386e9f75fc729cefe6d38dca2cb53f2fb4346c1f973b18fa745ecc2f0ace"}],"normalized_support_anchor_set_sha256":"03940d2b697137e0330a39c1387d50e30d74fd9067144535d62f99eb37622c81","record_sha256":"687d79fe68a744afa815055e8f3b3df42ae317f7d67c1189b767b83acdfe16e2","source_section":"141.135"},{"artifact_id":"f2r-6ea21b83fb40e76d1a1f5476","claim_payload":{"applicability":[],"conditions":["paragraph (b)(4)(i) bench-/pilot-scale test threshold","alum incremental dose of 10 mg/L or equivalent ferric salt"],"dependencies":[],"effective_time":null,"kind":"numeric","relation":"compliance-basis","subject":"TOC removal increment used to define alternate enhanced coagulation level","unit":"mg/L per 10 mg/L alum","value":"0.3"},"claim_payload_sha256":"add052fec7a06c5a47b92fcf8c271658aeab72e0582775fc6eb0b9f6466cc28e","declared_section_ambiguities":["The table footnote markers '1', '2', and '3' (rendered as separate E elements in several paragraphs) reference footnotes printed at the bottom of the Step 1 TOC removal table, but the exact scope of each footnote (e.g., which specific rows/columns footnote '3' modifies beyond the '>120' column header) cannot be fully resolved from the provided node structure alone.","Whether the Step 2 target-pH table in paragraph (b)(4)(ii) applies only to enhanced coagulation systems or also informs enhanced softening systems seeking Step 2 relief is not explicitly stated in the provided text.","The relationship between the alternate enhanced coagulation level definition in (b)(4)(i) and how it interacts numerically with the Step 1 table percentages (i.e., whether it fully replaces or only adjusts the table value) is described narratively but not given as a discrete formula, leaving the precise computational linkage to that table underspecified in this excerpt."],"evidence":[{"exact_text":"an incremental addition of 10 mg/L of alum (or equivalent amount of ferric salt) results in a TOC removal of ≤0.3 mg/L.","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":313,"char_start":194,"logical_anchor":"141.135(b)(4)(i)","selector":"DIV8[N=141.135]/P[16]","span_sha256":"7324c21664a19baf1639e0b32aa181cefa7eed10420b25c28c100e5149c59323"}}],"normalized_support_anchor_set":[{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":313,"char_start":194,"logical_anchor":"141.135(b)(4)(i)","selector":"DIV8[N=141.135]/P[16]","span_sha256":"7324c21664a19baf1639e0b32aa181cefa7eed10420b25c28c100e5149c59323"}],"normalized_support_anchor_set_sha256":"6b46bc7c9da327284bfc991fd48bb7347b42da2c3e5f8c29e3e7f04e14e88e67","record_sha256":"6ea21b83fb40e76d1a1f5476432191fa2d396fcfacf1a8491e624718383e6c76","source_section":"141.135"},{"artifact_id":"f2r-7db8aeb0eb28f8fe503ca311","claim_payload":{"applicability":[],"conditions":["financial-commitment pathway under (a)(2)(iii)"],"dependencies":[],"effective_time":null,"kind":"qualitative","relation":"compliance-basis","subject":"installation deadline for TTHM/HAA5-limiting technologies","unit":null,"value":"June 30, 2005"},"claim_payload_sha256":"f8617e29891a8d61dc80eaebb057755854635a47cb2bf3ac238301638bf9a4f8","declared_section_ambiguities":["The table footnote markers '1', '2', and '3' (rendered as separate E elements in several paragraphs) reference footnotes printed at the bottom of the Step 1 TOC removal table, but the exact scope of each footnote (e.g., which specific rows/columns footnote '3' modifies beyond the '>120' column header) cannot be fully resolved from the provided node structure alone.","Whether the Step 2 target-pH table in paragraph (b)(4)(ii) applies only to enhanced coagulation systems or also informs enhanced softening systems seeking Step 2 relief is not explicitly stated in the provided text.","The relationship between the alternate enhanced coagulation level definition in (b)(4)(i) and how it interacts numerically with the Step 1 table percentages (i.e., whether it fully replaces or only adjusts the table value) is described narratively but not given as a discrete formula, leaving the precise computational linkage to that table underspecified in this excerpt."],"evidence":[{"exact_text":"These technologies must be installed and operating not later than June 30, 2005.","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":1129,"char_start":1049,"logical_anchor":"141.135(a)(2)(iii)","selector":"DIV8[N=141.135]/P[5]","span_sha256":"3bac9aa29596478936ff9c8d7f3277b00267f57d2d5e466b56e0d5eb743ee478"}}],"normalized_support_anchor_set":[{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":1129,"char_start":1049,"logical_anchor":"141.135(a)(2)(iii)","selector":"DIV8[N=141.135]/P[5]","span_sha256":"3bac9aa29596478936ff9c8d7f3277b00267f57d2d5e466b56e0d5eb743ee478"}],"normalized_support_anchor_set_sha256":"573e168c6bf16c669f169eae48480f67cacb58835bf92de1a550c1eee66dd145","record_sha256":"7db8aeb0eb28f8fe503ca311f27e5cbaa5bae7637fb5efb64db5c6f8b67d3c79","source_section":"141.135"},{"artifact_id":"f2r-ac26bab14e72657fe7607903","claim_payload":{"applicability":[],"conditions":["alkalinity >120-240 mg/L as CaCO3","bench-/pilot-scale testing, paragraph (b)(4)(ii)"],"dependencies":[],"effective_time":null,"kind":"table-cell","relation":"compliance-basis","subject":"enhanced coagulation Step 2 target pH","unit":"pH units","value":"7.0"},"claim_payload_sha256":"460587c71362837f1b10e7963a455bec71c0953579b1984c48211a5086e4af86","declared_section_ambiguities":["The table footnote markers '1', '2', and '3' (rendered as separate E elements in several paragraphs) reference footnotes printed at the bottom of the Step 1 TOC removal table, but the exact scope of each footnote (e.g., which specific rows/columns footnote '3' modifies beyond the '>120' column header) cannot be fully resolved from the provided node structure alone.","Whether the Step 2 target-pH table in paragraph (b)(4)(ii) applies only to enhanced coagulation systems or also informs enhanced softening systems seeking Step 2 relief is not explicitly stated in the provided text.","The relationship between the alternate enhanced coagulation level definition in (b)(4)(i) and how it interacts numerically with the Step 1 table percentages (i.e., whether it fully replaces or only adjusts the table value) is described narratively but not given as a discrete formula, leaving the precise computational linkage to that table underspecified in this excerpt."],"evidence":[{"exact_text":"7.0","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":3,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[4]/TD[2]","span_sha256":"0de7cf39e1e6366122309794e86d197d025a81235881e67ec4f011c9db2df252"}},{"exact_text":">120-240","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":8,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[4]/TD[1]","span_sha256":"24eab248e850120a2bb36a9ad5ff6206db67b21b0c3653866076e1a203c5326d"}}],"normalized_support_anchor_set":[{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":8,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[4]/TD[1]","span_sha256":"24eab248e850120a2bb36a9ad5ff6206db67b21b0c3653866076e1a203c5326d"},{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":3,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[4]/TD[2]","span_sha256":"0de7cf39e1e6366122309794e86d197d025a81235881e67ec4f011c9db2df252"}],"normalized_support_anchor_set_sha256":"097b0ca0507f31ceca53d29bc9f02b7a06a4989041db96f58b5b655abbf22b26","record_sha256":"ac26bab14e72657fe7607903e794062b4db6dd3fc4f280aed66f3c730939a0a1","source_section":"141.135"},{"artifact_id":"f2r-b404da73bafb0819940ce024","claim_payload":{"applicability":[],"conditions":["alternative compliance criterion under (a)(2)(i)","measured per § 141.131(d)(3)","calculated quarterly as running annual average","value must be less than stated threshold"],"dependencies":[],"effective_time":null,"kind":"numeric","relation":"compliance-basis","subject":"source water TOC","unit":"mg/L","value":"2.0"},"claim_payload_sha256":"61fc2178303e15a141a2863eed864985b3ebf39164258f2d23f536eaa9cb4f27","declared_section_ambiguities":["The table footnote markers '1', '2', and '3' (rendered as separate E elements in several paragraphs) reference footnotes printed at the bottom of the Step 1 TOC removal table, but the exact scope of each footnote (e.g., which specific rows/columns footnote '3' modifies beyond the '>120' column header) cannot be fully resolved from the provided node structure alone.","Whether the Step 2 target-pH table in paragraph (b)(4)(ii) applies only to enhanced coagulation systems or also informs enhanced softening systems seeking Step 2 relief is not explicitly stated in the provided text.","The relationship between the alternate enhanced coagulation level definition in (b)(4)(i) and how it interacts numerically with the Step 1 table percentages (i.e., whether it fully replaces or only adjusts the table value) is described narratively but not given as a discrete formula, leaving the precise computational linkage to that table underspecified in this excerpt."],"evidence":[{"exact_text":"(i) The system's source water TOC level, measured according to § 141.131(d)(3), is less than 2.0 mg/L, calculated quarterly as a running annual average.","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":152,"char_start":0,"logical_anchor":"141.135(a)(2)(i)","selector":"DIV8[N=141.135]/P[3]","span_sha256":"1fbb41854008a6fb0321278f8fa1e4f106e862a40130d8a40c6bf26cc37b9b6a"}}],"normalized_support_anchor_set":[{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":152,"char_start":0,"logical_anchor":"141.135(a)(2)(i)","selector":"DIV8[N=141.135]/P[3]","span_sha256":"1fbb41854008a6fb0321278f8fa1e4f106e862a40130d8a40c6bf26cc37b9b6a"}],"normalized_support_anchor_set_sha256":"a3b5fc5099a184a4524c0552fab428febba03330ed3c03229373c69b1825e91f","record_sha256":"b404da73bafb0819940ce024ee36c965685c139111cc46269337588eb393614c","source_section":"141.135"},{"artifact_id":"f2r-b740e4c608697159d783e158","claim_payload":{"applicability":[],"conditions":["alternative compliance criterion under (a)(2)(iii) or (a)(2)(iv)"],"dependencies":[],"effective_time":null,"kind":"numeric","relation":"compliance-basis","subject":"TTHM running annual average","unit":"mg/L","value":"0.040"},"claim_payload_sha256":"52c1c771fed548f271b55195d2d0b6a38b2b7f38b6eb377cf211393b2d50e220","declared_section_ambiguities":["The table footnote markers '1', '2', and '3' (rendered as separate E elements in several paragraphs) reference footnotes printed at the bottom of the Step 1 TOC removal table, but the exact scope of each footnote (e.g., which specific rows/columns footnote '3' modifies beyond the '>120' column header) cannot be fully resolved from the provided node structure alone.","Whether the Step 2 target-pH table in paragraph (b)(4)(ii) applies only to enhanced coagulation systems or also informs enhanced softening systems seeking Step 2 relief is not explicitly stated in the provided text.","The relationship between the alternate enhanced coagulation level definition in (b)(4)(i) and how it interacts numerically with the Step 1 table percentages (i.e., whether it fully replaces or only adjusts the table value) is described narratively but not given as a discrete formula, leaving the precise computational linkage to that table underspecified in this excerpt."],"evidence":[{"exact_text":"the source water alkalinity, measured according to § 141.131(d)(1), is greater than 60 mg/L (as CaCO3), calculated quarterly as a running annual average; and either the TTHM and HAA5 running annual averages are no greater than 0.040 mg/L and 0.030 mg/L, respectively","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":421,"char_start":155,"logical_anchor":"141.135(a)(2)(iii)","selector":"DIV8[N=141.135]/P[5]","span_sha256":"30751ddb81cb0592be96159c66198f12b55ff0f07240536b489fc70d741b4a93"}},{"exact_text":"(iv) The TTHM and HAA5 running annual averages are no greater than 0.040 mg/L and 0.030 mg/L, respectively, and the system uses only chlorine for primary disinfection and maintenance of a residual in the distribution system.","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":224,"char_start":0,"logical_anchor":"141.135(a)(2)(iv)","selector":"DIV8[N=141.135]/P[6]","span_sha256":"305194796955648c5f5bca4672eb0e19335096f26c3f2fa9e30888004cb16c17"}}],"normalized_support_anchor_set":[{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":421,"char_start":155,"logical_anchor":"141.135(a)(2)(iii)","selector":"DIV8[N=141.135]/P[5]","span_sha256":"30751ddb81cb0592be96159c66198f12b55ff0f07240536b489fc70d741b4a93"},{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":224,"char_start":0,"logical_anchor":"141.135(a)(2)(iv)","selector":"DIV8[N=141.135]/P[6]","span_sha256":"305194796955648c5f5bca4672eb0e19335096f26c3f2fa9e30888004cb16c17"}],"normalized_support_anchor_set_sha256":"dcd95eb260e1e841d80762a68d7638461bc16ce3d58404b220e8abd05bfce214","record_sha256":"b740e4c608697159d783e1585d173a5a7bf04920910839e212796cae0047ef13","source_section":"141.135"},{"artifact_id":"f2r-bbf856fd46bc50ef653c0f76","claim_payload":{"applicability":[],"conditions":["source water TOC >8.0 mg/L","source water alkalinity 0-60 mg/L as CaCO3","Step 1 table, paragraph (b)(2)"],"dependencies":[],"effective_time":null,"kind":"table-cell","relation":"compliance-basis","subject":"required TOC percent removal","unit":"%","value":"50.0"},"claim_payload_sha256":"5de244aa9305311a1e212b3f9038467e281d10604b61e79d343aea8422e08387","declared_section_ambiguities":["The table footnote markers '1', '2', and '3' (rendered as separate E elements in several paragraphs) reference footnotes printed at the bottom of the Step 1 TOC removal table, but the exact scope of each footnote (e.g., which specific rows/columns footnote '3' modifies beyond the '>120' column header) cannot be fully resolved from the provided node structure alone.","Whether the Step 2 target-pH table in paragraph (b)(4)(ii) applies only to enhanced coagulation systems or also informs enhanced softening systems seeking Step 2 relief is not explicitly stated in the provided text.","The relationship between the alternate enhanced coagulation level definition in (b)(4)(i) and how it interacts numerically with the Step 1 table percentages (i.e., whether it fully replaces or only adjusts the table value) is described narratively but not given as a discrete formula, leaving the precise computational linkage to that table underspecified in this excerpt."],"evidence":[{"exact_text":"50.0","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":4,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[5]/TD[2]","span_sha256":"f97a13577367c1d604d37c4d2b6242d7193c7ba04aa4d1a64c322b23b2f9bd2a"}},{"exact_text":">8.0.","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":5,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[5]/TD[1]","span_sha256":"d9a18c93037ce6732c43846e332eb439f3c66d6b82efd35fa8badda6815ea830"}},{"exact_text":"0-60","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":4,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[2]/TH[1]","span_sha256":"929c985e2db17a687506b06205d74997f884f3d32755cdf9bdb2bfacef0856f9"}}],"normalized_support_anchor_set":[{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":4,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[2]/TH[1]","span_sha256":"929c985e2db17a687506b06205d74997f884f3d32755cdf9bdb2bfacef0856f9"},{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":5,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[5]/TD[1]","span_sha256":"d9a18c93037ce6732c43846e332eb439f3c66d6b82efd35fa8badda6815ea830"},{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":4,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[5]/TD[2]","span_sha256":"f97a13577367c1d604d37c4d2b6242d7193c7ba04aa4d1a64c322b23b2f9bd2a"}],"normalized_support_anchor_set_sha256":"85473e5397a883eb1815bc9613dc7e06a048dc387332f007a5507732609e16f8","record_sha256":"bbf856fd46bc50ef653c0f762b08a2b2dcd0048a8b3b43c406332bab2f8227b7","source_section":"141.135"},{"artifact_id":"f2r-c282affae2cb3ef4fdc4c77a","claim_payload":{"applicability":[],"conditions":["alkalinity 0-60 mg/L as CaCO3","bench-/pilot-scale testing, paragraph (b)(4)(ii)"],"dependencies":[],"effective_time":null,"kind":"table-cell","relation":"compliance-basis","subject":"enhanced coagulation Step 2 target pH","unit":"pH units","value":"5.5"},"claim_payload_sha256":"7b1529f6ed3cf1780666e5d363c4c0f9661c745d478d506a3e12c3a207d0d889","declared_section_ambiguities":["The table footnote markers '1', '2', and '3' (rendered as separate E elements in several paragraphs) reference footnotes printed at the bottom of the Step 1 TOC removal table, but the exact scope of each footnote (e.g., which specific rows/columns footnote '3' modifies beyond the '>120' column header) cannot be fully resolved from the provided node structure alone.","Whether the Step 2 target-pH table in paragraph (b)(4)(ii) applies only to enhanced coagulation systems or also informs enhanced softening systems seeking Step 2 relief is not explicitly stated in the provided text.","The relationship between the alternate enhanced coagulation level definition in (b)(4)(i) and how it interacts numerically with the Step 1 table percentages (i.e., whether it fully replaces or only adjusts the table value) is described narratively but not given as a discrete formula, leaving the precise computational linkage to that table underspecified in this excerpt."],"evidence":[{"exact_text":"5.5","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":3,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[2]/TD[2]","span_sha256":"4819f5315cb49422b0b21be64e48bb69c9c157cf41c6631994f931ab9fba86bd"}},{"exact_text":"0-60","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":4,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[2]/TD[1]","span_sha256":"929c985e2db17a687506b06205d74997f884f3d32755cdf9bdb2bfacef0856f9"}}],"normalized_support_anchor_set":[{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":4,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[2]/TD[1]","span_sha256":"929c985e2db17a687506b06205d74997f884f3d32755cdf9bdb2bfacef0856f9"},{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":3,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[2]/TD[2]","span_sha256":"4819f5315cb49422b0b21be64e48bb69c9c157cf41c6631994f931ab9fba86bd"}],"normalized_support_anchor_set_sha256":"24968efc14ee7f0ac1e17420b3dce1faf78926389be367fae3787b208193c970","record_sha256":"c282affae2cb3ef4fdc4c77ac2fe5065a47855a1a7425fa21169bd95df0a86e0","source_section":"141.135"},{"artifact_id":"f2r-c7ca5368d6fd0e5d8e8420e8","claim_payload":{"applicability":[],"conditions":["source water TOC >8.0 mg/L","source water alkalinity >60-120 mg/L as CaCO3","Step 1 table, paragraph (b)(2)"],"dependencies":[],"effective_time":null,"kind":"table-cell","relation":"compliance-basis","subject":"required TOC percent removal","unit":"%","value":"40.0"},"claim_payload_sha256":"0422c4823b11722d978d47f07c8a2be65dc2a3fb34cbbb958d0d2d090f65dd29","declared_section_ambiguities":["The table footnote markers '1', '2', and '3' (rendered as separate E elements in several paragraphs) reference footnotes printed at the bottom of the Step 1 TOC removal table, but the exact scope of each footnote (e.g., which specific rows/columns footnote '3' modifies beyond the '>120' column header) cannot be fully resolved from the provided node structure alone.","Whether the Step 2 target-pH table in paragraph (b)(4)(ii) applies only to enhanced coagulation systems or also informs enhanced softening systems seeking Step 2 relief is not explicitly stated in the provided text.","The relationship between the alternate enhanced coagulation level definition in (b)(4)(i) and how it interacts numerically with the Step 1 table percentages (i.e., whether it fully replaces or only adjusts the table value) is described narratively but not given as a discrete formula, leaving the precise computational linkage to that table underspecified in this excerpt."],"evidence":[{"exact_text":"40.0","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":4,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[5]/TD[3]","span_sha256":"e15274dcfe2d0cb541e8aa23fef7aaaa116bfcbc937d35ffda9d4506c8d7e785"}},{"exact_text":">8.0.","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":5,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[5]/TD[1]","span_sha256":"d9a18c93037ce6732c43846e332eb439f3c66d6b82efd35fa8badda6815ea830"}},{"exact_text":">60-120","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":7,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[2]/TH[2]","span_sha256":"5b7badbbd1367576ad5125f708eeec126644e512feab0d9fb2981916c5ba4852"}}],"normalized_support_anchor_set":[{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":7,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[2]/TH[2]","span_sha256":"5b7badbbd1367576ad5125f708eeec126644e512feab0d9fb2981916c5ba4852"},{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":5,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[5]/TD[1]","span_sha256":"d9a18c93037ce6732c43846e332eb439f3c66d6b82efd35fa8badda6815ea830"},{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":4,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[5]/TD[3]","span_sha256":"e15274dcfe2d0cb541e8aa23fef7aaaa116bfcbc937d35ffda9d4506c8d7e785"}],"normalized_support_anchor_set_sha256":"a02f3315ddefc020f3bcd33ae85191a7eaab44ea1929a553560b382203fa9756","record_sha256":"c7ca5368d6fd0e5d8e8420e8867345c6a442641149de5b4ddd7781bd4f6bf334","source_section":"141.135"},{"artifact_id":"f2r-d04bf17f5b23b0e66a73141b","claim_payload":{"applicability":[],"conditions":["alkalinity >240 mg/L as CaCO3","bench-/pilot-scale testing, paragraph (b)(4)(ii)"],"dependencies":[],"effective_time":null,"kind":"table-cell","relation":"compliance-basis","subject":"enhanced coagulation Step 2 target pH","unit":"pH units","value":"7.5"},"claim_payload_sha256":"192d4799166da7d1ff10ba5ca468c74be85595cbb4ca837daaf78a03f51db738","declared_section_ambiguities":["The table footnote markers '1', '2', and '3' (rendered as separate E elements in several paragraphs) reference footnotes printed at the bottom of the Step 1 TOC removal table, but the exact scope of each footnote (e.g., which specific rows/columns footnote '3' modifies beyond the '>120' column header) cannot be fully resolved from the provided node structure alone.","Whether the Step 2 target-pH table in paragraph (b)(4)(ii) applies only to enhanced coagulation systems or also informs enhanced softening systems seeking Step 2 relief is not explicitly stated in the provided text.","The relationship between the alternate enhanced coagulation level definition in (b)(4)(i) and how it interacts numerically with the Step 1 table percentages (i.e., whether it fully replaces or only adjusts the table value) is described narratively but not given as a discrete formula, leaving the precise computational linkage to that table underspecified in this excerpt."],"evidence":[{"exact_text":"7.5","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":3,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[5]/TD[2]","span_sha256":"c4495da75095c64bf4e0587e45d7426f496ca4fc9fe72111715005361cfe0041"}},{"exact_text":">240","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":4,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[5]/TD[1]","span_sha256":"480d0737c87fe10b10aecb1d93542c37111b32b4557d4117dbe9dbaa95672986"}}],"normalized_support_anchor_set":[{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":4,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[5]/TD[1]","span_sha256":"480d0737c87fe10b10aecb1d93542c37111b32b4557d4117dbe9dbaa95672986"},{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":3,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[5]/TD[2]","span_sha256":"c4495da75095c64bf4e0587e45d7426f496ca4fc9fe72111715005361cfe0041"}],"normalized_support_anchor_set_sha256":"4292bbb880aeb228388e28cc80f3fc66227f38f077edf9395d879400c297f486","record_sha256":"d04bf17f5b23b0e66a73141bc82c3e98328e7a869fb415e1ee25d2a180aee067","source_section":"141.135"},{"artifact_id":"f2r-e984708ba4dfc8869e484dd3","claim_payload":{"applicability":[],"conditions":["unless the system meets at least one of the alternative compliance criteria listed in paragraph (a)(2) or (a)(3) of this section"],"dependencies":[],"effective_time":null,"kind":"qualitative","relation":"requires-treatment-technique","subject":"Subpart H systems using conventional filtration treatment","unit":null,"value":"must operate with enhanced coagulation or enhanced softening"},"claim_payload_sha256":"0d6cb6548fa41050de744084f1f7cf75ba84b950fb821202bdd28d3e147bd132","declared_section_ambiguities":["The table footnote markers '1', '2', and '3' (rendered as separate E elements in several paragraphs) reference footnotes printed at the bottom of the Step 1 TOC removal table, but the exact scope of each footnote (e.g., which specific rows/columns footnote '3' modifies beyond the '>120' column header) cannot be fully resolved from the provided node structure alone.","Whether the Step 2 target-pH table in paragraph (b)(4)(ii) applies only to enhanced coagulation systems or also informs enhanced softening systems seeking Step 2 relief is not explicitly stated in the provided text.","The relationship between the alternate enhanced coagulation level definition in (b)(4)(i) and how it interacts numerically with the Step 1 table percentages (i.e., whether it fully replaces or only adjusts the table value) is described narratively but not given as a discrete formula, leaving the precise computational linkage to that table underspecified in this excerpt."],"evidence":[{"exact_text":"Subpart H systems using conventional filtration treatment (as defined in § 141.2) must operate with enhanced coagulation or enhanced softening to achieve the TOC percent removal levels specified in paragraph (b) of this section unless the system meets at least one of the alternative compliance criteria listed in paragraph (a)(2) or (a)(3) of this section.","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":380,"char_start":23,"logical_anchor":"141.135(a)(1)","selector":"DIV8[N=141.135]/P[1]","span_sha256":"fa94e33ee71bb784d04dff549d3fa9519cd58279c5b326c5b8a199460bc09ada"}}],"normalized_support_anchor_set":[{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":380,"char_start":23,"logical_anchor":"141.135(a)(1)","selector":"DIV8[N=141.135]/P[1]","span_sha256":"fa94e33ee71bb784d04dff549d3fa9519cd58279c5b326c5b8a199460bc09ada"}],"normalized_support_anchor_set_sha256":"a3040c3f6691dd3768829d94a1e6849dc6448dba84aa06ee300e251e88a32afe","record_sha256":"e984708ba4dfc8869e484dd38f13261e373bce942f1002025d77c874e8e2aefa","source_section":"141.135"},{"artifact_id":"f2r-f32826d689db742655b5106c","claim_payload":{"applicability":[],"conditions":["applies after failure to achieve Step 1 TOC removals required by paragraph (b)(2)"],"dependencies":[],"effective_time":null,"kind":"qualitative","relation":"compliance-basis","subject":"application deadline for Step 2 alternate minimum TOC removal requirements","unit":null,"value":"three months"},"claim_payload_sha256":"70dfffadac6687d4edfa041545c3645bf8ed0eaa16489490f40c26bbc795ef2c","declared_section_ambiguities":["The table footnote markers '1', '2', and '3' (rendered as separate E elements in several paragraphs) reference footnotes printed at the bottom of the Step 1 TOC removal table, but the exact scope of each footnote (e.g., which specific rows/columns footnote '3' modifies beyond the '>120' column header) cannot be fully resolved from the provided node structure alone.","Whether the Step 2 target-pH table in paragraph (b)(4)(ii) applies only to enhanced coagulation systems or also informs enhanced softening systems seeking Step 2 relief is not explicitly stated in the provided text.","The relationship between the alternate enhanced coagulation level definition in (b)(4)(i) and how it interacts numerically with the Step 1 table percentages (i.e., whether it fully replaces or only adjusts the table value) is described narratively but not given as a discrete formula, leaving the precise computational linkage to that table underspecified in this excerpt."],"evidence":[{"exact_text":"must apply to the State, within three months of failure to achieve the TOC removals required by paragraph (b)(2) of this section, for approval of alternative minimum TOC (Step 2) removal requirements","support_anchor":{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":392,"char_start":193,"logical_anchor":"141.135(b)(3)","selector":"DIV8[N=141.135]/P[14]","span_sha256":"a778bc86b5d28ba582bbc5e44ee8748c80955af7ca1d6353f82fad2bdb01fe7c"}}],"normalized_support_anchor_set":[{"capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","char_end":392,"char_start":193,"logical_anchor":"141.135(b)(3)","selector":"DIV8[N=141.135]/P[14]","span_sha256":"a778bc86b5d28ba582bbc5e44ee8748c80955af7ca1d6353f82fad2bdb01fe7c"}],"normalized_support_anchor_set_sha256":"d6c3597ef65676f3170b0eb97ab59ddf18ac3f158538fe250f03a07734f4a0c8","record_sha256":"f32826d689db742655b5106c3f05aeff5fea20e385a57b6a8181801e4cba7731","source_section":"141.135"}],"shard_id":"shard-141.135","source_context":{"anchor_rules":{"custody":[{"digest_field":"capture_sha256","kind":"capture-bytes"}],"selector_scheme":"pass1-xml-path-v1 (TAG[i]; DIV8[N=...])","text_profile":"pass1-normalize-text-v1 (NFC, whitespace runs collapsed, stripped)"},"canonical_sha256":"c77530d61f00f952d56032872065b29142600813d0d28b3f4e2343d56761ff60","capture_path":"sources/captures/ecfr-2026-07-01/section-141.135.xml","capture_sha256":"b6344112bef59ef28267c25414f33f5356ff512e1ce2a7339e9fc9ce91240c48","representation":{"children":[{"children":[{"kind":"other","selector":"DIV8[N=141.135]/P[1]/I[1]","tag":"I","text":"Applicability."}],"kind":"paragraph","selector":"DIV8[N=141.135]/P[1]","tag":"P","text":"(a) Applicability. (1) Subpart H systems using conventional filtration treatment (as defined in § 141.2) must operate with enhanced coagulation or enhanced softening to achieve the TOC percent removal levels specified in paragraph (b) of this section unless the system meets at least one of the alternative compliance criteria listed in paragraph (a)(2) or (a)(3) of this section."},{"children":[{"kind":"other","selector":"DIV8[N=141.135]/P[2]/I[1]","tag":"I","text":"Alternative compliance criteria for enhanced coagulation and enhanced softening systems."}],"kind":"paragraph","selector":"DIV8[N=141.135]/P[2]","tag":"P","text":"(2) Alternative compliance criteria for enhanced coagulation and enhanced softening systems. Subpart H systems using conventional filtration treatment may use the alternative compliance criteria in paragraphs (a)(2)(i) through (vi) of this section to comply with this section in lieu of complying with paragraph (b) of this section. Systems must still comply with monitoring requirements in § 141.132(d)."},{"kind":"paragraph","selector":"DIV8[N=141.135]/P[3]","tag":"P","text":"(i) The system's source water TOC level, measured according to § 141.131(d)(3), is less than 2.0 mg/L, calculated quarterly as a running annual average."},{"kind":"paragraph","selector":"DIV8[N=141.135]/P[4]","tag":"P","text":"(ii) The system's treated water TOC level, measured according to § 141.131(d)(3), is less than 2.0 mg/L, calculated quarterly as a running annual average."},{"children":[{"kind":"other","selector":"DIV8[N=141.135]/P[5]/E[1]","tag":"E","text":"3"}],"kind":"paragraph","selector":"DIV8[N=141.135]/P[5]","tag":"P","text":"(iii) The system's source water TOC level, measured according to § 141.131(d)(3), is less than 4.0 mg/L, calculated quarterly as a running annual average; the source water alkalinity, measured according to § 141.131(d)(1), is greater than 60 mg/L (as CaCO3), calculated quarterly as a running annual average; and either the TTHM and HAA5 running annual averages are no greater than 0.040 mg/L and 0.030 mg/L, respectively; or prior to the effective date for compliance in § 141.130(b), the system has made a clear and irrevocable financial commitment not later than the effective date for compliance in § 141.130(b) to use of technologies that will limit the levels of TTHMs and HAA5 to no more than 0.040 mg/L and 0.030 mg/L, respectively. Systems must submit evidence of a clear and irrevocable financial commitment, in addition to a schedule containing milestones and periodic progress reports for installation and operation of appropriate technologies, to the State for approval not later than the effective date for compliance in § 141.130(b). These technologies must be installed and operating not later than June 30, 2005. Failure to install and operate these technologies by the date in the approved schedule will constitute a violation of National Primary Drinking Water Regulations."},{"kind":"paragraph","selector":"DIV8[N=141.135]/P[6]","tag":"P","text":"(iv) The TTHM and HAA5 running annual averages are no greater than 0.040 mg/L and 0.030 mg/L, respectively, and the system uses only chlorine for primary disinfection and maintenance of a residual in the distribution system."},{"kind":"paragraph","selector":"DIV8[N=141.135]/P[7]","tag":"P","text":"(v) The system's source water SUVA, prior to any treatment and measured monthly according to § 141.131(d)(4), is less than or equal to 2.0 L/mg-m, calculated quarterly as a running annual average."},{"kind":"paragraph","selector":"DIV8[N=141.135]/P[8]","tag":"P","text":"(vi) The system's finished water SUVA, measured monthly according to § 141.131(d)(4), is less than or equal to 2.0 L/mg-m, calculated quarterly as a running annual average."},{"children":[{"kind":"other","selector":"DIV8[N=141.135]/P[9]/I[1]","tag":"I","text":"Additional alternative compliance criteria for softening systems."}],"kind":"paragraph","selector":"DIV8[N=141.135]/P[9]","tag":"P","text":"(3) Additional alternative compliance criteria for softening systems. Systems practicing enhanced softening that cannot achieve the TOC removals required by paragraph (b)(2) of this section may use the alternative compliance criteria in paragraphs (a)(3)(i) and (ii) of this section in lieu of complying with paragraph (b) of this section. Systems must still comply with monitoring requirements in § 141.132(d)."},{"children":[{"kind":"other","selector":"DIV8[N=141.135]/P[10]/E[1]","tag":"E","text":"3"}],"kind":"paragraph","selector":"DIV8[N=141.135]/P[10]","tag":"P","text":"(i) Softening that results in lowering the treated water alkalinity to less than 60 mg/L (as CaCO3), measured monthly according to § 141.131(d)(1) and calculated quarterly as a running annual average."},{"children":[{"kind":"other","selector":"DIV8[N=141.135]/P[11]/E[1]","tag":"E","text":"3"}],"kind":"paragraph","selector":"DIV8[N=141.135]/P[11]","tag":"P","text":"(ii) Softening that results in removing at least 10 mg/L of magnesium hardness (as CaCO3), measured monthly according to § 141.131(d)(6) and calculated quarterly as a running annual average."},{"children":[{"kind":"other","selector":"DIV8[N=141.135]/P[12]/I[1]","tag":"I","text":"Enhanced coagulation and enhanced softening performance requirements."}],"kind":"paragraph","selector":"DIV8[N=141.135]/P[12]","tag":"P","text":"(b) Enhanced coagulation and enhanced softening performance requirements. (1) Systems must achieve the percent reduction of TOC specified in paragraph (b)(2) of this section between the source water and the combined filter effluent, unless the State approves a system's request for alternate minimum TOC removal (Step 2) requirements under paragraph (b)(3) of this section."},{"kind":"paragraph","selector":"DIV8[N=141.135]/P[13]","tag":"P","text":"(2) Required Step 1 TOC reductions, indicated in the following table, are based upon specified source water parameters measured in accordance with § 141.131(d). Systems practicing softening are required to meet the Step 1 TOC reductions in the far-right column (Source water alkalinity >120 mg/L) for the specified source water TOC:"},{"children":[{"children":[{"children":[{"children":[{"col":1,"kind":"cell","row":1,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[1]/TH[1]","tag":"TH","text":"Source-waterTOC, mg/L"},{"col":2,"kind":"cell","row":1,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[1]/TH[2]","tag":"TH","text":"Source-water alkalinity, mg/L as CaCO 3 (in percentages)"}],"kind":"row","row":1,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[1]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":2,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[2]/TH[1]","tag":"TH","text":"0-60"},{"col":2,"kind":"cell","row":2,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[2]/TH[2]","tag":"TH","text":">60-120"},{"col":3,"kind":"cell","row":2,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[2]/TH[3]","tag":"TH","text":">120 3"}],"kind":"row","row":2,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[2]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":3,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[3]/TD[1]","tag":"TD","text":">2.0-4.0"},{"col":2,"kind":"cell","row":3,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[3]/TD[2]","tag":"TD","text":"35.0"},{"col":3,"kind":"cell","row":3,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[3]/TD[3]","tag":"TD","text":"25.0"},{"col":4,"kind":"cell","row":3,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[3]/TD[4]","tag":"TD","text":"15.0"}],"kind":"row","row":3,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[3]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":4,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[1]","tag":"TD","text":">4.0-8.0"},{"col":2,"kind":"cell","row":4,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[2]","tag":"TD","text":"45.0"},{"col":3,"kind":"cell","row":4,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[3]","tag":"TD","text":"35.0"},{"col":4,"kind":"cell","row":4,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[4]/TD[4]","tag":"TD","text":"25.0"}],"kind":"row","row":4,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[4]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":5,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[5]/TD[1]","tag":"TD","text":">8.0."},{"col":2,"kind":"cell","row":5,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[5]/TD[2]","tag":"TD","text":"50.0"},{"col":3,"kind":"cell","row":5,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[5]/TD[3]","tag":"TD","text":"40.0"},{"col":4,"kind":"cell","row":5,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[5]/TD[4]","tag":"TD","text":"30.0"}],"kind":"row","row":5,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[5]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":6,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[6]/TD[1]","tag":"TD","text":"1 Systems meeting at least one of the conditions in paragraph (a)(2)(i)-(vi) of this section are not required to operate with enhanced coagulation."}],"kind":"row","row":6,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[6]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":7,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[7]/TD[1]","tag":"TD","text":"2 Softening system meeting one of the alternative compliance criteria in paragraph (a)(3) of this section are not required to operate with enhanced softening."}],"kind":"row","row":7,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[7]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":8,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[8]/TD[1]","tag":"TD","text":"3 System practicing softening must meet the TOC removal requirements in this column."}],"kind":"row","row":8,"selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]/TR[8]","tag":"TR"}],"kind":"table","selector":"DIV8[N=141.135]/DIV[1]/DIV[1]/TABLE[1]","tag":"TABLE"}],"kind":"other","selector":"DIV8[N=141.135]/DIV[1]/DIV[1]","tag":"DIV"}],"kind":"other","selector":"DIV8[N=141.135]/DIV[1]","tag":"DIV"},{"kind":"paragraph","selector":"DIV8[N=141.135]/P[14]","tag":"P","text":"(3) Subpart H conventional treatment systems that cannot achieve the Step 1 TOC removals required by paragraph (b)(2) of this section due to water quality parameters or operational constraints must apply to the State, within three months of failure to achieve the TOC removals required by paragraph (b)(2) of this section, for approval of alternative minimum TOC (Step 2) removal requirements submitted by the system. If the State approves the alternative minimum TOC removal (Step 2) requirements, the State may make those requirements retroactive for the purposes of determining compliance. Until the State approves the alternate minimum TOC removal (Step 2) requirements, the system must meet the Step 1 TOC removals contained in paragraph (b)(2) of this section."},{"children":[{"kind":"other","selector":"DIV8[N=141.135]/P[15]/I[1]","tag":"I","text":"Alternate minimum TOC removal (Step 2) requirements."}],"kind":"paragraph","selector":"DIV8[N=141.135]/P[15]","tag":"P","text":"(4) Alternate minimum TOC removal (Step 2) requirements. Applications made to the State by enhanced coagulation systems for approval of alternate minimum TOC removal (Step 2) requirements under paragraph (b)(3) of this section must include, at a minimum, results of bench- or pilot-scale testing conducted under paragraph (b)(4)(i) of this section. The submitted bench- or pilot-scale testing must be used to determine the alternate enhanced coagulation level."},{"children":[{"kind":"other","selector":"DIV8[N=141.135]/P[16]/I[1]","tag":"I","text":"Alternate enhanced coagulation level is defined as"}],"kind":"paragraph","selector":"DIV8[N=141.135]/P[16]","tag":"P","text":"(i) Alternate enhanced coagulation level is defined as coagulation at a coagulant dose and pH as determined by the method described in paragraphs (b)(4)(i) through (v) of this section such that an incremental addition of 10 mg/L of alum (or equivalent amount of ferric salt) results in a TOC removal of ≤0.3 mg/L. The percent removal of TOC at this point on the “TOC removal versus coagulant dose” curve is then defined as the minimum TOC removal required for the system. Once approved by the State, this minimum requirement supersedes the minimum TOC removal required by the table in paragraph (b)(2) of this section. This requirement will be effective until such time as the State approves a new value based on the results of a new bench- and pilot-scale test. Failure to achieve State-set alternative minimum TOC removal levels is a violation of National Primary Drinking Water Regulations."},{"kind":"paragraph","selector":"DIV8[N=141.135]/P[17]","tag":"P","text":"(ii) Bench- or pilot-scale testing of enhanced coagulation must be conducted by using representative water samples and adding 10 mg/L increments of alum (or equivalent amounts of ferric salt) until the pH is reduced to a level less than or equal to the enhanced coagulation Step 2 target pH shown in the following table:"},{"children":[{"children":[{"children":[{"children":[{"col":1,"kind":"cell","row":1,"selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[1]/TH[1]","tag":"TH","text":"Alkalinity (mg/L as CaCO3)"},{"col":2,"kind":"cell","row":1,"selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[1]/TH[2]","tag":"TH","text":"Target pH"}],"kind":"row","row":1,"selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[1]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":2,"selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[2]/TD[1]","tag":"TD","text":"0-60"},{"col":2,"kind":"cell","row":2,"selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[2]/TD[2]","tag":"TD","text":"5.5"}],"kind":"row","row":2,"selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[2]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":3,"selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[3]/TD[1]","tag":"TD","text":">60-120"},{"col":2,"kind":"cell","row":3,"selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[3]/TD[2]","tag":"TD","text":"6.3"}],"kind":"row","row":3,"selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[3]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":4,"selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[4]/TD[1]","tag":"TD","text":">120-240"},{"col":2,"kind":"cell","row":4,"selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[4]/TD[2]","tag":"TD","text":"7.0"}],"kind":"row","row":4,"selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[4]","tag":"TR"},{"children":[{"col":1,"kind":"cell","row":5,"selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[5]/TD[1]","tag":"TD","text":">240"},{"col":2,"kind":"cell","row":5,"selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[5]/TD[2]","tag":"TD","text":"7.5"}],"kind":"row","row":5,"selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]/TR[5]","tag":"TR"}],"kind":"table","selector":"DIV8[N=141.135]/DIV[2]/DIV[1]/TABLE[1]","tag":"TABLE"}],"kind":"other","selector":"DIV8[N=141.135]/DIV[2]/DIV[1]","tag":"DIV"}],"kind":"other","selector":"DIV8[N=141.135]/DIV[2]","tag":"DIV"},{"kind":"paragraph","selector":"DIV8[N=141.135]/P[18]","tag":"P","text":"(iii) For waters with alkalinities of less than 60 mg/L for which addition of small amounts of alum or equivalent addition of iron coagulant drives the pH below 5.5 before significant TOC removal occurs, the system must add necessary chemicals to maintain the pH between 5.3 and 5.7 in samples until the TOC removal of 0.3 mg/L per 10 mg/L alum added (or equivalent addition of iron coagulant) is reached."},{"kind":"paragraph","selector":"DIV8[N=141.135]/P[19]","tag":"P","text":"(iv) The system may operate at any coagulant dose or pH necessary (consistent with other NPDWRs) to achieve the minimum TOC percent removal approved under paragraph (b)(3) of this section."},{"kind":"paragraph","selector":"DIV8[N=141.135]/P[20]","tag":"P","text":"(v) If the TOC removal is consistently less than 0.3 mg/L of TOC per 10 mg/L of incremental alum dose at all dosages of alum (or equivalent addition of iron coagulant), the water is deemed to contain TOC not amenable to enhanced coagulation. The system may then apply to the State for a waiver of enhanced coagulation requirements."},{"children":[{"kind":"other","selector":"DIV8[N=141.135]/P[21]/I[1]","tag":"I","text":"Compliance calculations."}],"kind":"paragraph","selector":"DIV8[N=141.135]/P[21]","tag":"P","text":"(c) Compliance calculations. (1) Subpart H systems other than those identified in paragraph (a)(2) or (a)(3) of this section must comply with requirements contained in paragraph (b)(2) or (b)(3) of this section. Systems must calculate compliance quarterly, beginning after the system has collected 12 months of data, by determining an annual average using the following method:"},{"kind":"paragraph","selector":"DIV8[N=141.135]/P[22]","tag":"P","text":"(i) Determine actual monthly TOC percent removal, equal to:"},{"kind":"other","selector":"DIV8[N=141.135]/FP-2[1]","tag":"FP-2","text":"(1−(treated water TOC/source water TOC)) × 100"},{"kind":"paragraph","selector":"DIV8[N=141.135]/P[23]","tag":"P","text":"(ii) Determine the required monthly TOC percent removal (from either the table in paragraph (b)(2) of this section or from paragraph (b)(3) of this section)."},{"kind":"paragraph","selector":"DIV8[N=141.135]/P[24]","tag":"P","text":"(iii) Divide the value in paragraph (c)(1)(i) of this section by the value in paragraph (c)(1)(ii) of this section."},{"kind":"paragraph","selector":"DIV8[N=141.135]/P[25]","tag":"P","text":"(iv) Add together the results of paragraph (c)(1)(iii) of this section for the last 12 months and divide by 12."},{"kind":"paragraph","selector":"DIV8[N=141.135]/P[26]","tag":"P","text":"(v) If the value calculated in paragraph (c)(1)(iv) of this section is less than 1.00, the system is not in compliance with the TOC percent removal requirements."},{"kind":"paragraph","selector":"DIV8[N=141.135]/P[27]","tag":"P","text":"(2) Systems may use the provisions in paragraphs (c)(2)(i) through (v) of this section in lieu of the calculations in paragraph (c)(1)(i) through (v) of this section to determine compliance with TOC percent removal requirements."},{"kind":"paragraph","selector":"DIV8[N=141.135]/P[28]","tag":"P","text":"(i) In any month that the system's treated or source water TOC level, measured according to § 141.131(d)(3), is less than 2.0 mg/L, the system may assign a monthly value of 1.0 (in lieu of the value calculated in paragraph (c)(1)(iii) of this section) when calculating compliance under the provisions of paragraph (c)(1) of this section."},{"children":[{"kind":"other","selector":"DIV8[N=141.135]/P[29]/E[1]","tag":"E","text":"3"}],"kind":"paragraph","selector":"DIV8[N=141.135]/P[29]","tag":"P","text":"(ii) In any month that a system practicing softening removes at least 10 mg/L of magnesium hardness (as CaCO3), the system may assign a monthly value of 1.0 (in lieu of the value calculated in paragraph (c)(1)(iii) of this section) when calculating compliance under the provisions of paragraph (c)(1) of this section."},{"kind":"paragraph","selector":"DIV8[N=141.135]/P[30]","tag":"P","text":"(iii) In any month that the system's source water SUVA, prior to any treatment and measured according to § 141.131(d)(4), is ≤2.0 L/mg-m, the system may assign a monthly value of 1.0 (in lieu of the value calculated in paragraph (c)(1)(iii) of this section) when calculating compliance under the provisions of paragraph (c)(1) of this section."},{"kind":"paragraph","selector":"DIV8[N=141.135]/P[31]","tag":"P","text":"(iv) In any month that the system's finished water SUVA, measured according to § 141.131(d)(4), is ≤2.0 L/mg-m, the system may assign a monthly value of 1.0 (in lieu of the value calculated in paragraph (c)(1)(iii) of this section) when calculating compliance under the provisions of paragraph (c)(1) of this section."},{"children":[{"kind":"other","selector":"DIV8[N=141.135]/P[32]/E[1]","tag":"E","text":"3"}],"kind":"paragraph","selector":"DIV8[N=141.135]/P[32]","tag":"P","text":"(v) In any month that a system practicing enhanced softening lowers alkalinity below 60 mg/L (as CaCO3), the system may assign a monthly value of 1.0 (in lieu of the value calculated in paragraph (c)(1)(iii) of this section) when calculating compliance under the provisions of paragraph (c)(1) of this section."},{"kind":"paragraph","selector":"DIV8[N=141.135]/P[33]","tag":"P","text":"(3) Subpart H systems using conventional treatment may also comply with the requirements of this section by meeting the criteria in paragraph (a)(2) or (3) of this section."},{"children":[{"kind":"other","selector":"DIV8[N=141.135]/P[34]/I[1]","tag":"I","text":"Treatment technique requirements for DBP precursors."}],"kind":"paragraph","selector":"DIV8[N=141.135]/P[34]","tag":"P","text":"(d) Treatment technique requirements for DBP precursors. The Administrator identifies the following as treatment techniques to control the level of disinfection byproduct precursors in drinking water treatment and distribution systems: For Subpart H systems using conventional treatment, enhanced coagulation or enhanced softening."},{"kind":"citation","selector":"DIV8[N=141.135]/CITA[1]","tag":"CITA","text":"[63 FR 69466, Dec. 16, 1998, as amended at 66 FR 3779, Jan. 16, 2001; 71 FR 482, Jan. 4, 2006]"}],"kind":"section","selector":"DIV8[N=141.135]","tag":"DIV8"},"unit_id":"141.135"},"unit_id":"141.135"}
