{"artifact_version":"foundry-review-shard/experimental-v0.1","record_count":29,"records":[{"artifact_id":"f2r-104d47ce7520406e0b89e27f","claim_payload":{"applicability":[],"conditions":[],"dependencies":[],"effective_time":null,"kind":"qualitative","relation":"defined-as","subject":"Haloacetic acids (five) (HAA5)","unit":null,"value":"rounded to two significant figures after addition"},"claim_payload_sha256":"5d2be3f7728f95817a1fcd3e016c0180740d74aedec057513f26f3f13731e89e","declared_section_ambiguities":["DIV8[N=141.2]/P[78] and P[79]: paragraphs (1) and (2) under 'Newly regulated public water system' carry numeric designators whose list-level relationship to the parent definition is not resolvable from the provided structure alone; no label was guessed.","DIV8[N=141.2]/P[111], P[112], P[113]: paragraphs (1)-(3) under 'Service connection' exclusion criteria have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/P[127] and P[128]: paragraphs (1) and (2) under 'System without corrosion control treatment' have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/MATH[1], FP[1], MATH[2], FP[2]: the CT inactivation-ratio formula and the total inactivation ratio summation are rendered as image nodes (img) within MATH elements; the mathematical expression itself is not available as extractable text and could not be quoted or turned into a claim.","'Medium water system' (P[73]) is defined as a bounded numeric range (>10,000 and <=50,000 persons) rather than a single value; stored as a qualitative claim rather than a single numeric claim to avoid guessing which bound is primary."],"evidence":[{"exact_text":"Haloacetic acids (five) (HAA5) mean the sum of the concentrations in milligrams per liter of the haloacetic acid compounds (monochloroacetic acid, dichloroacetic acid, trichloroacetic acid, monobromoacetic acid, and dibromoacetic acid), rounded to two significant figures after addition.","support_anchor":{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":287,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[52]","span_sha256":"3a578e3e6efdf0ce38d09a5d08f8bb1148e5452c12c2b02394dba86f199040c6"}}],"normalized_support_anchor_set":[{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":287,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[52]","span_sha256":"3a578e3e6efdf0ce38d09a5d08f8bb1148e5452c12c2b02394dba86f199040c6"}],"normalized_support_anchor_set_sha256":"cd51e942f478fa0ea2b25efb3bd41023a10a20e4563d5ac3d708dbc0d93f69f4","record_sha256":"104d47ce7520406e0b89e27fd932d32d0bd27ba9fa6d4dfaa016e605d01d5772","source_section":"141.2"},{"artifact_id":"f2r-195b1947c80010cab441cf82","claim_payload":{"applicability":[],"conditions":["for the purpose of subpart I of this part only"],"dependencies":[],"effective_time":null,"kind":"numeric","relation":"defined-as","subject":"Copper action level","unit":"mg/L","value":"1.3"},"claim_payload_sha256":"9229f0cb69a630a6feaeb21ffc5f36c010e79d99aa5eb2f6ae577dfdbcaecc1c","declared_section_ambiguities":["DIV8[N=141.2]/P[78] and P[79]: paragraphs (1) and (2) under 'Newly regulated public water system' carry numeric designators whose list-level relationship to the parent definition is not resolvable from the provided structure alone; no label was guessed.","DIV8[N=141.2]/P[111], P[112], P[113]: paragraphs (1)-(3) under 'Service connection' exclusion criteria have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/P[127] and P[128]: paragraphs (1) and (2) under 'System without corrosion control treatment' have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/MATH[1], FP[1], MATH[2], FP[2]: the CT inactivation-ratio formula and the total inactivation ratio summation are rendered as image nodes (img) within MATH elements; the mathematical expression itself is not available as extractable text and could not be quoted or turned into a claim.","'Medium water system' (P[73]) is defined as a bounded numeric range (>10,000 and <=50,000 persons) rather than a single value; stored as a qualitative claim rather than a single numeric claim to avoid guessing which bound is primary."],"evidence":[{"exact_text":"Action level, for the purpose of subpart I of this part only, means the concentrations of lead or copper in water as specified in § 141.80(c) which determines requirements under subpart I of this part. The lead action level is 0.010 mg/L and the copper action level is 1.3 mg/L.","support_anchor":{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":278,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[3]","span_sha256":"4e690ef9a69f2260f9e6a35d499552cb407fa100c6ac33efc834653c631c88ac"}}],"normalized_support_anchor_set":[{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":278,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[3]","span_sha256":"4e690ef9a69f2260f9e6a35d499552cb407fa100c6ac33efc834653c631c88ac"}],"normalized_support_anchor_set_sha256":"bf73ca33c58b590f83bc9d001fd637e38416e7619c2c802a03fd1bc30111d0c6","record_sha256":"195b1947c80010cab441cf82b33968bbdb63bbdb5b814b4146c656539659ef99","source_section":"141.2"},{"artifact_id":"f2r-21fd0559f0ea82353a6f53b3","claim_payload":{"applicability":[],"conditions":["based on average daily flow"],"dependencies":[],"effective_time":null,"kind":"numeric","relation":"defined-as","subject":"GAC20 empty-bed contact time","unit":"minutes","value":"20"},"claim_payload_sha256":"8df8b62f35bae7b10273f88a1621b950e1fec232951d1ed7731ae062dbbdf4be","declared_section_ambiguities":["DIV8[N=141.2]/P[78] and P[79]: paragraphs (1) and (2) under 'Newly regulated public water system' carry numeric designators whose list-level relationship to the parent definition is not resolvable from the provided structure alone; no label was guessed.","DIV8[N=141.2]/P[111], P[112], P[113]: paragraphs (1)-(3) under 'Service connection' exclusion criteria have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/P[127] and P[128]: paragraphs (1) and (2) under 'System without corrosion control treatment' have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/MATH[1], FP[1], MATH[2], FP[2]: the CT inactivation-ratio formula and the total inactivation ratio summation are rendered as image nodes (img) within MATH elements; the mathematical expression itself is not available as extractable text and could not be quoted or turned into a claim.","'Medium water system' (P[73]) is defined as a bounded numeric range (>10,000 and <=50,000 persons) rather than a single value; stored as a qualitative claim rather than a single numeric claim to avoid guessing which bound is primary."],"evidence":[{"exact_text":"GAC20 means granular activated carbon filter beds with an empty-bed contact time of 20 minutes based on average daily flow and a carbon reactivation frequency of every 240 days.","support_anchor":{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":177,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[46]","span_sha256":"4004eeca2df98c7f8b9bf6f36e1db6f77c2550ce68520acc1dee9e3984c929a4"}}],"normalized_support_anchor_set":[{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":177,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[46]","span_sha256":"4004eeca2df98c7f8b9bf6f36e1db6f77c2550ce68520acc1dee9e3984c929a4"}],"normalized_support_anchor_set_sha256":"4ea52189ad40b7e9ec847ef201eb0eb215946ec267a2b5627025d3948b2c5231","record_sha256":"21fd0559f0ea82353a6f53b336b37ced82432ee23006cd2857025d5a15de85e3","source_section":"141.2"},{"artifact_id":"f2r-2812ccdbef0dda4ead14f11a","claim_payload":{"applicability":[],"conditions":[],"dependencies":[],"effective_time":null,"kind":"numeric","relation":"defined-as","subject":"Too numerous to count (coliform colonies)","unit":"colonies per 47-mm diameter membrane filter","value":"200"},"claim_payload_sha256":"3f609588de523d3b5e6424274713ff66ba99bf53c76b59141cfa0ab6b24204b3","declared_section_ambiguities":["DIV8[N=141.2]/P[78] and P[79]: paragraphs (1) and (2) under 'Newly regulated public water system' carry numeric designators whose list-level relationship to the parent definition is not resolvable from the provided structure alone; no label was guessed.","DIV8[N=141.2]/P[111], P[112], P[113]: paragraphs (1)-(3) under 'Service connection' exclusion criteria have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/P[127] and P[128]: paragraphs (1) and (2) under 'System without corrosion control treatment' have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/MATH[1], FP[1], MATH[2], FP[2]: the CT inactivation-ratio formula and the total inactivation ratio summation are rendered as image nodes (img) within MATH elements; the mathematical expression itself is not available as extractable text and could not be quoted or turned into a claim.","'Medium water system' (P[73]) is defined as a bounded numeric range (>10,000 and <=50,000 persons) rather than a single value; stored as a qualitative claim rather than a single numeric claim to avoid guessing which bound is primary."],"evidence":[{"exact_text":"Too numerous to count means that the total number of bacterial colonies exceeds 200 on a 47-mm diameter membrane filter used for coliform detection.","support_anchor":{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":148,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[132]","span_sha256":"a5c2cdb9a8b632a67b686a409dd5fb27360618c760e2696a47336073ae339767"}}],"normalized_support_anchor_set":[{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":148,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[132]","span_sha256":"a5c2cdb9a8b632a67b686a409dd5fb27360618c760e2696a47336073ae339767"}],"normalized_support_anchor_set_sha256":"6af3c017d38bba7c464a5b7109ba98f0392c63a779536e988791f7b42ef7cedb","record_sha256":"2812ccdbef0dda4ead14f11ad22431883055993f73683367a52a922be9e4fc5a","source_section":"141.2"},{"artifact_id":"f2r-43938eb8b823323beea39b1b","claim_payload":{"applicability":[],"conditions":[],"dependencies":[],"effective_time":null,"kind":"qualitative","relation":"defined-as","subject":"Level 2 assessment","unit":null,"value":"It is conducted by an individual approved by the State, which may include the system operator."},"claim_payload_sha256":"02ad48c20ce4009082e1c7689372b892e8e823c840aaa6c9c494109bebd0fd7f","declared_section_ambiguities":["DIV8[N=141.2]/P[78] and P[79]: paragraphs (1) and (2) under 'Newly regulated public water system' carry numeric designators whose list-level relationship to the parent definition is not resolvable from the provided structure alone; no label was guessed.","DIV8[N=141.2]/P[111], P[112], P[113]: paragraphs (1)-(3) under 'Service connection' exclusion criteria have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/P[127] and P[128]: paragraphs (1) and (2) under 'System without corrosion control treatment' have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/MATH[1], FP[1], MATH[2], FP[2]: the CT inactivation-ratio formula and the total inactivation ratio summation are rendered as image nodes (img) within MATH elements; the mathematical expression itself is not available as extractable text and could not be quoted or turned into a claim.","'Medium water system' (P[73]) is defined as a bounded numeric range (>10,000 and <=50,000 persons) rather than a single value; stored as a qualitative claim rather than a single numeric claim to avoid guessing which bound is primary."],"evidence":[{"exact_text":"It is conducted by an individual approved by the State, which may include the system operator.","support_anchor":{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":655,"char_start":561,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[65]","span_sha256":"4f432f79c6590bf5819ac08663eabb7031f94519a6dc571db1ab5736eabca420"}}],"normalized_support_anchor_set":[{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":655,"char_start":561,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[65]","span_sha256":"4f432f79c6590bf5819ac08663eabb7031f94519a6dc571db1ab5736eabca420"}],"normalized_support_anchor_set_sha256":"8f9d0d66d6a1935f2ad6b50a56b7c7e7846b7776699fcebc21e9127552729209","record_sha256":"43938eb8b823323beea39b1b75870efc88c38223204689ff642df9a2c469d768","source_section":"141.2"},{"artifact_id":"f2r-45f4bcf96b3f79d05ad27a98","claim_payload":{"applicability":[],"conditions":["based on average daily flow"],"dependencies":[],"effective_time":null,"kind":"numeric","relation":"defined-as","subject":"GAC10 empty-bed contact time","unit":"minutes","value":"10"},"claim_payload_sha256":"69a59e15e5de97170247409bd64b3e4d2d0e252ee955af3794d4fbdd463c9830","declared_section_ambiguities":["DIV8[N=141.2]/P[78] and P[79]: paragraphs (1) and (2) under 'Newly regulated public water system' carry numeric designators whose list-level relationship to the parent definition is not resolvable from the provided structure alone; no label was guessed.","DIV8[N=141.2]/P[111], P[112], P[113]: paragraphs (1)-(3) under 'Service connection' exclusion criteria have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/P[127] and P[128]: paragraphs (1) and (2) under 'System without corrosion control treatment' have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/MATH[1], FP[1], MATH[2], FP[2]: the CT inactivation-ratio formula and the total inactivation ratio summation are rendered as image nodes (img) within MATH elements; the mathematical expression itself is not available as extractable text and could not be quoted or turned into a claim.","'Medium water system' (P[73]) is defined as a bounded numeric range (>10,000 and <=50,000 persons) rather than a single value; stored as a qualitative claim rather than a single numeric claim to avoid guessing which bound is primary."],"evidence":[{"exact_text":"GAC10 means granular activated carbon filter beds with an empty-bed contact time of 10 minutes based on average daily flow and a carbon reactivation frequency of every 180 days, except that the reactivation frequency for GAC10 used as a best available technology for compliance with subpart V MCLs under § 141.64(b)(2) shall be 120 days.","support_anchor":{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":337,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[45]","span_sha256":"c3ac6e9b5464c4257514b1def36a828da2c17dd5f29afdf77d32440df17bae4a"}}],"normalized_support_anchor_set":[{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":337,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[45]","span_sha256":"c3ac6e9b5464c4257514b1def36a828da2c17dd5f29afdf77d32440df17bae4a"}],"normalized_support_anchor_set_sha256":"fa62607b2f9521b6e444c7c9ee4754311ae7f30474312d60ed7451f71c574d92","record_sha256":"45f4bcf96b3f79d05ad27a98aa96e43100cef4f89ade4ec03fedb39d734e0662","source_section":"141.2"},{"artifact_id":"f2r-473435fc29a47b598c90e598","claim_payload":{"applicability":[],"conditions":[],"dependencies":[],"effective_time":null,"kind":"qualitative","relation":"defined-as","subject":"Maximum residual disinfectant level (MRDL)","unit":null,"value":"a level of a disinfectant added for water treatment that may not be exceeded at the consumer's tap without an unacceptable possibility of adverse health effects"},"claim_payload_sha256":"1a267529799836507e7282c520f8326b9f5146215de8dd6929ce7ec352008256","declared_section_ambiguities":["DIV8[N=141.2]/P[78] and P[79]: paragraphs (1) and (2) under 'Newly regulated public water system' carry numeric designators whose list-level relationship to the parent definition is not resolvable from the provided structure alone; no label was guessed.","DIV8[N=141.2]/P[111], P[112], P[113]: paragraphs (1)-(3) under 'Service connection' exclusion criteria have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/P[127] and P[128]: paragraphs (1) and (2) under 'System without corrosion control treatment' have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/MATH[1], FP[1], MATH[2], FP[2]: the CT inactivation-ratio formula and the total inactivation ratio summation are rendered as image nodes (img) within MATH elements; the mathematical expression itself is not available as extractable text and could not be quoted or turned into a claim.","'Medium water system' (P[73]) is defined as a bounded numeric range (>10,000 and <=50,000 persons) rather than a single value; stored as a qualitative claim rather than a single numeric claim to avoid guessing which bound is primary."],"evidence":[{"exact_text":"Maximum residual disinfectant level (MRDL) means a level of a disinfectant added for water treatment that may not be exceeded at the consumer's tap without an unacceptable possibility of adverse health effects.","support_anchor":{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":210,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[70]","span_sha256":"b60fe4fa40fe08ce0a572e71fd3ba8baffc1ab763eeddad681f9d5ffef6f285f"}}],"normalized_support_anchor_set":[{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":210,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[70]","span_sha256":"b60fe4fa40fe08ce0a572e71fd3ba8baffc1ab763eeddad681f9d5ffef6f285f"}],"normalized_support_anchor_set_sha256":"f64b8b299ee933285710121accbb02e8c5c79abe3027473b843fe5abb75a433c","record_sha256":"473435fc29a47b598c90e598d0992e6bd2cfa81cc8afcaa01b16f5e26d7437d1","source_section":"141.2"},{"artifact_id":"f2r-5e7eefcb02a5cd4af2ffc3c5","claim_payload":{"applicability":[],"conditions":[],"dependencies":[],"effective_time":null,"kind":"numeric","relation":"defined-as","subject":"Community water system","unit":"year-round residents","value":"25"},"claim_payload_sha256":"3d8a31057a546e4cef7b00dce7027d222cf22cc3cd07b84a7b9fdf338ff18d58","declared_section_ambiguities":["DIV8[N=141.2]/P[78] and P[79]: paragraphs (1) and (2) under 'Newly regulated public water system' carry numeric designators whose list-level relationship to the parent definition is not resolvable from the provided structure alone; no label was guessed.","DIV8[N=141.2]/P[111], P[112], P[113]: paragraphs (1)-(3) under 'Service connection' exclusion criteria have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/P[127] and P[128]: paragraphs (1) and (2) under 'System without corrosion control treatment' have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/MATH[1], FP[1], MATH[2], FP[2]: the CT inactivation-ratio formula and the total inactivation ratio summation are rendered as image nodes (img) within MATH elements; the mathematical expression itself is not available as extractable text and could not be quoted or turned into a claim.","'Medium water system' (P[73]) is defined as a bounded numeric range (>10,000 and <=50,000 persons) rather than a single value; stored as a qualitative claim rather than a single numeric claim to avoid guessing which bound is primary."],"evidence":[{"exact_text":"Community water system means a public water system which serves at least 15 service connections used by year-round residents or regularly serves at least 25 year-round residents.","support_anchor":{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":178,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[13]","span_sha256":"d2617f9e21edd86e9b17cc3141869725bbe60db9798c5ee9326a73dc3655acd9"}}],"normalized_support_anchor_set":[{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":178,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[13]","span_sha256":"d2617f9e21edd86e9b17cc3141869725bbe60db9798c5ee9326a73dc3655acd9"}],"normalized_support_anchor_set_sha256":"d13cbb9c6068c6cba652984db9b8f819313890fe16c6db4447e445746d5c1836","record_sha256":"5e7eefcb02a5cd4af2ffc3c51d2ee595de5e8bb6504515ca31486044e6b2a172","source_section":"141.2"},{"artifact_id":"f2r-626233f51e29734ae3782ec8","claim_payload":{"applicability":[],"conditions":[],"dependencies":[],"effective_time":null,"kind":"qualitative","relation":"defined-as","subject":"Maximum contaminant level (MCL)","unit":null,"value":"the maximum permissible level of a contaminant in water which is delivered to any user of a public water system"},"claim_payload_sha256":"bc2d6fa38d08e47fd2c6949d0d07526ce2e2a4a5e36a574620b3c303648917ef","declared_section_ambiguities":["DIV8[N=141.2]/P[78] and P[79]: paragraphs (1) and (2) under 'Newly regulated public water system' carry numeric designators whose list-level relationship to the parent definition is not resolvable from the provided structure alone; no label was guessed.","DIV8[N=141.2]/P[111], P[112], P[113]: paragraphs (1)-(3) under 'Service connection' exclusion criteria have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/P[127] and P[128]: paragraphs (1) and (2) under 'System without corrosion control treatment' have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/MATH[1], FP[1], MATH[2], FP[2]: the CT inactivation-ratio formula and the total inactivation ratio summation are rendered as image nodes (img) within MATH elements; the mathematical expression itself is not available as extractable text and could not be quoted or turned into a claim.","'Medium water system' (P[73]) is defined as a bounded numeric range (>10,000 and <=50,000 persons) rather than a single value; stored as a qualitative claim rather than a single numeric claim to avoid guessing which bound is primary."],"evidence":[{"exact_text":"Maximum contaminant level means the maximum permissible level of a contaminant in water which is delivered to any user of a public water system.","support_anchor":{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":144,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[68]","span_sha256":"395055c5738729f7971028a94219da55f90e146c26f81a09db945ccd034c9d60"}}],"normalized_support_anchor_set":[{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":144,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[68]","span_sha256":"395055c5738729f7971028a94219da55f90e146c26f81a09db945ccd034c9d60"}],"normalized_support_anchor_set_sha256":"c85775d25e6dccfa763bebaf61806d43483ecb1dd46a047ca5793df878cab005","record_sha256":"626233f51e29734ae3782ec8aaf048184334b87b6d43606f99f488f0fb694110","source_section":"141.2"},{"artifact_id":"f2r-641e65ae5c3022770008d43f","claim_payload":{"applicability":[],"conditions":["over 6 months per year"],"dependencies":[],"effective_time":null,"kind":"numeric","relation":"defined-as","subject":"Non-transient non-community water system (NTNCWS)","unit":"persons","value":"25"},"claim_payload_sha256":"0a2423ef33fed952ba26d13a61070a4ba76158f4d3d9794173675861982adedf","declared_section_ambiguities":["DIV8[N=141.2]/P[78] and P[79]: paragraphs (1) and (2) under 'Newly regulated public water system' carry numeric designators whose list-level relationship to the parent definition is not resolvable from the provided structure alone; no label was guessed.","DIV8[N=141.2]/P[111], P[112], P[113]: paragraphs (1)-(3) under 'Service connection' exclusion criteria have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/P[127] and P[128]: paragraphs (1) and (2) under 'System without corrosion control treatment' have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/MATH[1], FP[1], MATH[2], FP[2]: the CT inactivation-ratio formula and the total inactivation ratio summation are rendered as image nodes (img) within MATH elements; the mathematical expression itself is not available as extractable text and could not be quoted or turned into a claim.","'Medium water system' (P[73]) is defined as a bounded numeric range (>10,000 and <=50,000 persons) rather than a single value; stored as a qualitative claim rather than a single numeric claim to avoid guessing which bound is primary."],"evidence":[{"exact_text":"Non-transient non-community water system or NTNCWS means a public water system that is not a community water system and that regularly serves at least 25 of the same persons over 6 months per year.","support_anchor":{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":197,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[81]","span_sha256":"892fa2c1fca8bc135f2e55cfe445b9297a8290e16aefbbab424ec3328c6a3acf"}}],"normalized_support_anchor_set":[{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":197,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[81]","span_sha256":"892fa2c1fca8bc135f2e55cfe445b9297a8290e16aefbbab424ec3328c6a3acf"}],"normalized_support_anchor_set_sha256":"af33f134f1062fac31ba3ee77149d00c8a8acb9dbe99ec2849ec6ea2c4bdf2a6","record_sha256":"641e65ae5c3022770008d43f156e0a974abc9f82a9338ab7037ed9c1589649d4","source_section":"141.2"},{"artifact_id":"f2r-6df98fafc6c366a85c35703a","claim_payload":{"applicability":[],"conditions":["used as best available technology for compliance with subpart V MCLs under § 141.64(b)(2)"],"dependencies":[],"effective_time":null,"kind":"numeric","relation":"defined-as","subject":"GAC10 carbon reactivation frequency","unit":"days","value":"120"},"claim_payload_sha256":"c67423f0289ec8e71c4af211f89cb97b1574d9b2f6492b291fe32db542e3793e","declared_section_ambiguities":["DIV8[N=141.2]/P[78] and P[79]: paragraphs (1) and (2) under 'Newly regulated public water system' carry numeric designators whose list-level relationship to the parent definition is not resolvable from the provided structure alone; no label was guessed.","DIV8[N=141.2]/P[111], P[112], P[113]: paragraphs (1)-(3) under 'Service connection' exclusion criteria have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/P[127] and P[128]: paragraphs (1) and (2) under 'System without corrosion control treatment' have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/MATH[1], FP[1], MATH[2], FP[2]: the CT inactivation-ratio formula and the total inactivation ratio summation are rendered as image nodes (img) within MATH elements; the mathematical expression itself is not available as extractable text and could not be quoted or turned into a claim.","'Medium water system' (P[73]) is defined as a bounded numeric range (>10,000 and <=50,000 persons) rather than a single value; stored as a qualitative claim rather than a single numeric claim to avoid guessing which bound is primary."],"evidence":[{"exact_text":"GAC10 means granular activated carbon filter beds with an empty-bed contact time of 10 minutes based on average daily flow and a carbon reactivation frequency of every 180 days, except that the reactivation frequency for GAC10 used as a best available technology for compliance with subpart V MCLs under § 141.64(b)(2) shall be 120 days.","support_anchor":{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":337,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[45]","span_sha256":"c3ac6e9b5464c4257514b1def36a828da2c17dd5f29afdf77d32440df17bae4a"}}],"normalized_support_anchor_set":[{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":337,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[45]","span_sha256":"c3ac6e9b5464c4257514b1def36a828da2c17dd5f29afdf77d32440df17bae4a"}],"normalized_support_anchor_set_sha256":"fa62607b2f9521b6e444c7c9ee4754311ae7f30474312d60ed7451f71c574d92","record_sha256":"6df98fafc6c366a85c35703a8ad797267f6f6a60aa675639bb754ae4763629f0","source_section":"141.2"},{"artifact_id":"f2r-7064d3c48f1bdd258551b103","claim_payload":{"applicability":[],"conditions":[],"dependencies":[],"effective_time":null,"kind":"qualitative","relation":"defined-as","subject":"Level 1 assessment","unit":null,"value":"It is conducted by the system operator or owner."},"claim_payload_sha256":"d80eca118c3107195834e1cf384b398ebc24b2b46c6481471577e167f2a40140","declared_section_ambiguities":["DIV8[N=141.2]/P[78] and P[79]: paragraphs (1) and (2) under 'Newly regulated public water system' carry numeric designators whose list-level relationship to the parent definition is not resolvable from the provided structure alone; no label was guessed.","DIV8[N=141.2]/P[111], P[112], P[113]: paragraphs (1)-(3) under 'Service connection' exclusion criteria have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/P[127] and P[128]: paragraphs (1) and (2) under 'System without corrosion control treatment' have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/MATH[1], FP[1], MATH[2], FP[2]: the CT inactivation-ratio formula and the total inactivation ratio summation are rendered as image nodes (img) within MATH elements; the mathematical expression itself is not available as extractable text and could not be quoted or turned into a claim.","'Medium water system' (P[73]) is defined as a bounded numeric range (>10,000 and <=50,000 persons) rather than a single value; stored as a qualitative claim rather than a single numeric claim to avoid guessing which bound is primary."],"evidence":[{"exact_text":"It is conducted by the system operator or owner.","support_anchor":{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":281,"char_start":233,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[64]","span_sha256":"3b20b76423ff6809f1bc36ccee49f12be56c4b31b27d8b0c7f37dc7df66452f9"}}],"normalized_support_anchor_set":[{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":281,"char_start":233,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[64]","span_sha256":"3b20b76423ff6809f1bc36ccee49f12be56c4b31b27d8b0c7f37dc7df66452f9"}],"normalized_support_anchor_set_sha256":"f67a22b0d876bcf13573851a9a1a8e77bd6c1621f1ba0a81d3a889746f7a139e","record_sha256":"7064d3c48f1bdd258551b10336a60919a1ec58634c7b4234cceba5532a3fa85d","source_section":"141.2"},{"artifact_id":"f2r-797467651cc7c30430a77dbe","claim_payload":{"applicability":[],"conditions":[],"dependencies":[],"effective_time":null,"kind":"qualitative","relation":"defined-as","subject":"CT99.9 (Giardia lamblia inactivation)","unit":null,"value":"99.9 percent (3-log) inactivation of Giardia lamblia cysts"},"claim_payload_sha256":"e939513cdb9537fd85891ae3d43c24acc5f02be679b5fba9acdab58613d275e0","declared_section_ambiguities":["DIV8[N=141.2]/P[78] and P[79]: paragraphs (1) and (2) under 'Newly regulated public water system' carry numeric designators whose list-level relationship to the parent definition is not resolvable from the provided structure alone; no label was guessed.","DIV8[N=141.2]/P[111], P[112], P[113]: paragraphs (1)-(3) under 'Service connection' exclusion criteria have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/P[127] and P[128]: paragraphs (1) and (2) under 'System without corrosion control treatment' have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/MATH[1], FP[1], MATH[2], FP[2]: the CT inactivation-ratio formula and the total inactivation ratio summation are rendered as image nodes (img) within MATH elements; the mathematical expression itself is not available as extractable text and could not be quoted or turned into a claim.","'Medium water system' (P[73]) is defined as a bounded numeric range (>10,000 and <=50,000 persons) rather than a single value; stored as a qualitative claim rather than a single numeric claim to avoid guessing which bound is primary."],"evidence":[{"exact_text":"“CT99.9” is the CT value required for 99.9 percent (3-log) inactivation of Giardia lamblia cysts.","support_anchor":{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":808,"char_start":711,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[23]","span_sha256":"e7a7e579c1d881013432de71441502daf9f7d1be11a3cad064d17ecf72cfaaaa"}}],"normalized_support_anchor_set":[{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":808,"char_start":711,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[23]","span_sha256":"e7a7e579c1d881013432de71441502daf9f7d1be11a3cad064d17ecf72cfaaaa"}],"normalized_support_anchor_set_sha256":"c744b943eaa9c9b78f1fd5e3514394568978560539df4676f37ae4adee3923cd","record_sha256":"797467651cc7c30430a77dbe4444962861ad75662ebca92b9639de3be9f01cbc","source_section":"141.2"},{"artifact_id":"f2r-894c27b39aa1b8f2b642ddbb","claim_payload":{"applicability":[],"conditions":[],"dependencies":[],"effective_time":null,"kind":"numeric","relation":"defined-as","subject":"Compliance cycle","unit":"calendar year cycle","value":"nine-year"},"claim_payload_sha256":"5a9cff38cc16cb2cc4208e0a75ff07b9ce84c513463a3ba75d2f6f3b141d0954","declared_section_ambiguities":["DIV8[N=141.2]/P[78] and P[79]: paragraphs (1) and (2) under 'Newly regulated public water system' carry numeric designators whose list-level relationship to the parent definition is not resolvable from the provided structure alone; no label was guessed.","DIV8[N=141.2]/P[111], P[112], P[113]: paragraphs (1)-(3) under 'Service connection' exclusion criteria have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/P[127] and P[128]: paragraphs (1) and (2) under 'System without corrosion control treatment' have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/MATH[1], FP[1], MATH[2], FP[2]: the CT inactivation-ratio formula and the total inactivation ratio summation are rendered as image nodes (img) within MATH elements; the mathematical expression itself is not available as extractable text and could not be quoted or turned into a claim.","'Medium water system' (P[73]) is defined as a bounded numeric range (>10,000 and <=50,000 persons) rather than a single value; stored as a qualitative claim rather than a single numeric claim to avoid guessing which bound is primary."],"evidence":[{"exact_text":"Compliance cycle means the nine-year calendar year cycle during which public water systems must monitor. Each compliance cycle consists of three three-year compliance periods.","support_anchor":{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":175,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[14]","span_sha256":"9b1184c8c91664b2873f22f66959cbe4f742606d767d9d37fdac62b641ec2670"}}],"normalized_support_anchor_set":[{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":175,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[14]","span_sha256":"9b1184c8c91664b2873f22f66959cbe4f742606d767d9d37fdac62b641ec2670"}],"normalized_support_anchor_set_sha256":"1f4cd0808cb04cd8d917a1b91af2b7aa95d37e9b5d758ddc5a1f61cd552d3b93","record_sha256":"894c27b39aa1b8f2b642ddbbe72b811a06e666f5bc8673b069ad6da2a6e45b07","source_section":"141.2"},{"artifact_id":"f2r-8a5ff4c7131631610ab3fb31","claim_payload":{"applicability":[],"conditions":[],"dependencies":[],"effective_time":null,"kind":"numeric","relation":"defined-as","subject":"GAC20 carbon reactivation frequency","unit":"days","value":"240"},"claim_payload_sha256":"deaf64e6d64991ad43b87fecb3c9d5c226187833ff68bc4dcdac184551246767","declared_section_ambiguities":["DIV8[N=141.2]/P[78] and P[79]: paragraphs (1) and (2) under 'Newly regulated public water system' carry numeric designators whose list-level relationship to the parent definition is not resolvable from the provided structure alone; no label was guessed.","DIV8[N=141.2]/P[111], P[112], P[113]: paragraphs (1)-(3) under 'Service connection' exclusion criteria have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/P[127] and P[128]: paragraphs (1) and (2) under 'System without corrosion control treatment' have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/MATH[1], FP[1], MATH[2], FP[2]: the CT inactivation-ratio formula and the total inactivation ratio summation are rendered as image nodes (img) within MATH elements; the mathematical expression itself is not available as extractable text and could not be quoted or turned into a claim.","'Medium water system' (P[73]) is defined as a bounded numeric range (>10,000 and <=50,000 persons) rather than a single value; stored as a qualitative claim rather than a single numeric claim to avoid guessing which bound is primary."],"evidence":[{"exact_text":"GAC20 means granular activated carbon filter beds with an empty-bed contact time of 20 minutes based on average daily flow and a carbon reactivation frequency of every 240 days.","support_anchor":{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":177,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[46]","span_sha256":"4004eeca2df98c7f8b9bf6f36e1db6f77c2550ce68520acc1dee9e3984c929a4"}}],"normalized_support_anchor_set":[{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":177,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[46]","span_sha256":"4004eeca2df98c7f8b9bf6f36e1db6f77c2550ce68520acc1dee9e3984c929a4"}],"normalized_support_anchor_set_sha256":"4ea52189ad40b7e9ec847ef201eb0eb215946ec267a2b5627025d3948b2c5231","record_sha256":"8a5ff4c7131631610ab3fb31379b1d2d609120c693fae677c9767b2a1249a1db","source_section":"141.2"},{"artifact_id":"f2r-8a6774246052fd113e4b760f","claim_payload":{"applicability":[],"conditions":["mixture Hazard Index greater than 1 is an exceedance of the MCL"],"dependencies":[],"effective_time":null,"kind":"numeric","relation":"compliance-basis","subject":"PFAS mixture Hazard Index","unit":"unitless","value":"1"},"claim_payload_sha256":"be02dc7a8cdce680485f2137ad8e4225307ca4d147b93a6519e0f478b53f02a9","declared_section_ambiguities":["DIV8[N=141.2]/P[78] and P[79]: paragraphs (1) and (2) under 'Newly regulated public water system' carry numeric designators whose list-level relationship to the parent definition is not resolvable from the provided structure alone; no label was guessed.","DIV8[N=141.2]/P[111], P[112], P[113]: paragraphs (1)-(3) under 'Service connection' exclusion criteria have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/P[127] and P[128]: paragraphs (1) and (2) under 'System without corrosion control treatment' have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/MATH[1], FP[1], MATH[2], FP[2]: the CT inactivation-ratio formula and the total inactivation ratio summation are rendered as image nodes (img) within MATH elements; the mathematical expression itself is not available as extractable text and could not be quoted or turned into a claim.","'Medium water system' (P[73]) is defined as a bounded numeric range (>10,000 and <=50,000 persons) rather than a single value; stored as a qualitative claim rather than a single numeric claim to avoid guessing which bound is primary."],"evidence":[{"exact_text":"For PFAS, a mixture Hazard Index greater than 1 (unitless) is an exceedance of the MCL.","support_anchor":{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":472,"char_start":385,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[54]","span_sha256":"3c9b30f36329a472e67c1b5a458179c97357b3b19433206c77d414c55858abfc"}}],"normalized_support_anchor_set":[{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":472,"char_start":385,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[54]","span_sha256":"3c9b30f36329a472e67c1b5a458179c97357b3b19433206c77d414c55858abfc"}],"normalized_support_anchor_set_sha256":"f9028ac3dafc0cc5266a2d02ed5c992dcd6d857bd25ebad04c7f890eb993a8f5","record_sha256":"8a6774246052fd113e4b760fcdb1e1ea3ac05ea1a8a3f90dd62df7a7a8dd3769","source_section":"141.2"},{"artifact_id":"f2r-9f838bd8e22daf4aa2925c8a","claim_payload":{"applicability":[],"conditions":["within a compliance cycle"],"dependencies":[],"effective_time":null,"kind":"numeric","relation":"defined-as","subject":"Compliance period","unit":"calendar year period","value":"three-year"},"claim_payload_sha256":"db427c95f92c787baf8243193bf336e2ba9f7c0b073659ea28f60a9ce21b8bfe","declared_section_ambiguities":["DIV8[N=141.2]/P[78] and P[79]: paragraphs (1) and (2) under 'Newly regulated public water system' carry numeric designators whose list-level relationship to the parent definition is not resolvable from the provided structure alone; no label was guessed.","DIV8[N=141.2]/P[111], P[112], P[113]: paragraphs (1)-(3) under 'Service connection' exclusion criteria have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/P[127] and P[128]: paragraphs (1) and (2) under 'System without corrosion control treatment' have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/MATH[1], FP[1], MATH[2], FP[2]: the CT inactivation-ratio formula and the total inactivation ratio summation are rendered as image nodes (img) within MATH elements; the mathematical expression itself is not available as extractable text and could not be quoted or turned into a claim.","'Medium water system' (P[73]) is defined as a bounded numeric range (>10,000 and <=50,000 persons) rather than a single value; stored as a qualitative claim rather than a single numeric claim to avoid guessing which bound is primary."],"evidence":[{"exact_text":"Compliance period means a three-year calendar year period within a compliance cycle.","support_anchor":{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":84,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[15]","span_sha256":"79fcf3246345ab5be30cff740d1fad2cd6ee05ec9b578b2cec9dd48261083874"}}],"normalized_support_anchor_set":[{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":84,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[15]","span_sha256":"79fcf3246345ab5be30cff740d1fad2cd6ee05ec9b578b2cec9dd48261083874"}],"normalized_support_anchor_set_sha256":"6cb2864d1899e0a19d2e000205442a166d9f8260ef167ea3e3e6a007deb02c5c","record_sha256":"9f838bd8e22daf4aa2925c8af89af97ff205db29f44e99c9309f2912487fdee4","source_section":"141.2"},{"artifact_id":"f2r-af90b0de7618284cb13b94a0","claim_payload":{"applicability":[],"conditions":[],"dependencies":[],"effective_time":null,"kind":"qualitative","relation":"defined-as","subject":"Total trihalomethanes (TTHM)","unit":null,"value":"rounded to two significant figures"},"claim_payload_sha256":"e343ca2dec4b90ad5c4fb667ec113e3f73c777209c18b08ce9afcca2311d1234","declared_section_ambiguities":["DIV8[N=141.2]/P[78] and P[79]: paragraphs (1) and (2) under 'Newly regulated public water system' carry numeric designators whose list-level relationship to the parent definition is not resolvable from the provided structure alone; no label was guessed.","DIV8[N=141.2]/P[111], P[112], P[113]: paragraphs (1)-(3) under 'Service connection' exclusion criteria have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/P[127] and P[128]: paragraphs (1) and (2) under 'System without corrosion control treatment' have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/MATH[1], FP[1], MATH[2], FP[2]: the CT inactivation-ratio formula and the total inactivation ratio summation are rendered as image nodes (img) within MATH elements; the mathematical expression itself is not available as extractable text and could not be quoted or turned into a claim.","'Medium water system' (P[73]) is defined as a bounded numeric range (>10,000 and <=50,000 persons) rather than a single value; stored as a qualitative claim rather than a single numeric claim to avoid guessing which bound is primary."],"evidence":[{"exact_text":"Total trihalomethanes (TTHM) means the sum of the concentration in milligrams per liter of the trihalomethane compounds (trichloromethane [chloroform], dibromochloromethane, bromodichloromethane and tribromomethane [bromoform]), rounded to two significant figures.","support_anchor":{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":264,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[134]","span_sha256":"d71929077fe3abcdf0caa3190efc573f6dabfee1b6de1401fa3743db67a4b51a"}}],"normalized_support_anchor_set":[{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":264,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[134]","span_sha256":"d71929077fe3abcdf0caa3190efc573f6dabfee1b6de1401fa3743db67a4b51a"}],"normalized_support_anchor_set_sha256":"87cacf6e478074b5fc378ad4495c4b5c3253fbed7c38354dff2657e3a676da21","record_sha256":"af90b0de7618284cb13b94a06e7c93fa613ecf3078ce5d708551bef75de60011","source_section":"141.2"},{"artifact_id":"f2r-b74533fb1a03b61896c4d635","claim_payload":{"applicability":[],"conditions":[],"dependencies":[],"effective_time":null,"kind":"qualitative","relation":"defined-as","subject":"Transient non-community water system (TWS)","unit":null,"value":"does not regularly serve at least 25 of the same persons over six months per year"},"claim_payload_sha256":"c5496e368f8b2a077d32a2f1c6262f671fe886bef8e899578a8ee76538c7e781","declared_section_ambiguities":["DIV8[N=141.2]/P[78] and P[79]: paragraphs (1) and (2) under 'Newly regulated public water system' carry numeric designators whose list-level relationship to the parent definition is not resolvable from the provided structure alone; no label was guessed.","DIV8[N=141.2]/P[111], P[112], P[113]: paragraphs (1)-(3) under 'Service connection' exclusion criteria have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/P[127] and P[128]: paragraphs (1) and (2) under 'System without corrosion control treatment' have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/MATH[1], FP[1], MATH[2], FP[2]: the CT inactivation-ratio formula and the total inactivation ratio summation are rendered as image nodes (img) within MATH elements; the mathematical expression itself is not available as extractable text and could not be quoted or turned into a claim.","'Medium water system' (P[73]) is defined as a bounded numeric range (>10,000 and <=50,000 persons) rather than a single value; stored as a qualitative claim rather than a single numeric claim to avoid guessing which bound is primary."],"evidence":[{"exact_text":"Transient non-community water system or TWS means a non-community water system that does not regularly serve at least 25 of the same persons over six months per year.","support_anchor":{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":166,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[135]","span_sha256":"102e244c2b18dce38aa4d1be9882f5f7f91d882a5c53c5930e8f49a3579d8709"}}],"normalized_support_anchor_set":[{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":166,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[135]","span_sha256":"102e244c2b18dce38aa4d1be9882f5f7f91d882a5c53c5930e8f49a3579d8709"}],"normalized_support_anchor_set_sha256":"d4ed149f25432701cdc32587a9e72315261828f1da9baaa3c7d06c20db4647b7","record_sha256":"b74533fb1a03b61896c4d635056edac7e84e3e1ebb01f621a640438e3e5bfb5a","source_section":"141.2"},{"artifact_id":"f2r-b944312d788816b3bcf2ec2f","claim_payload":{"applicability":[],"conditions":[],"dependencies":[],"effective_time":null,"kind":"numeric","relation":"defined-as","subject":"GAC10 carbon reactivation frequency","unit":"days","value":"180"},"claim_payload_sha256":"b79c470a8b319d95e59f2495b30a2d6868c52d26101449c0e76cd0b063806c83","declared_section_ambiguities":["DIV8[N=141.2]/P[78] and P[79]: paragraphs (1) and (2) under 'Newly regulated public water system' carry numeric designators whose list-level relationship to the parent definition is not resolvable from the provided structure alone; no label was guessed.","DIV8[N=141.2]/P[111], P[112], P[113]: paragraphs (1)-(3) under 'Service connection' exclusion criteria have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/P[127] and P[128]: paragraphs (1) and (2) under 'System without corrosion control treatment' have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/MATH[1], FP[1], MATH[2], FP[2]: the CT inactivation-ratio formula and the total inactivation ratio summation are rendered as image nodes (img) within MATH elements; the mathematical expression itself is not available as extractable text and could not be quoted or turned into a claim.","'Medium water system' (P[73]) is defined as a bounded numeric range (>10,000 and <=50,000 persons) rather than a single value; stored as a qualitative claim rather than a single numeric claim to avoid guessing which bound is primary."],"evidence":[{"exact_text":"GAC10 means granular activated carbon filter beds with an empty-bed contact time of 10 minutes based on average daily flow and a carbon reactivation frequency of every 180 days, except that the reactivation frequency for GAC10 used as a best available technology for compliance with subpart V MCLs under § 141.64(b)(2) shall be 120 days.","support_anchor":{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":337,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[45]","span_sha256":"c3ac6e9b5464c4257514b1def36a828da2c17dd5f29afdf77d32440df17bae4a"}}],"normalized_support_anchor_set":[{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":337,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[45]","span_sha256":"c3ac6e9b5464c4257514b1def36a828da2c17dd5f29afdf77d32440df17bae4a"}],"normalized_support_anchor_set_sha256":"fa62607b2f9521b6e444c7c9ee4754311ae7f30474312d60ed7451f71c574d92","record_sha256":"b944312d788816b3bcf2ec2f28ced39f3ab72d8a652a78d25d7eed5bec1e06ff","source_section":"141.2"},{"artifact_id":"f2r-c0c6e4423908d7fd223cb830","claim_payload":{"applicability":[],"conditions":["for the purpose of subpart I of this part only"],"dependencies":[],"effective_time":null,"kind":"qualitative","relation":"defined-as","subject":"Medium water system","unit":"persons","value":"greater than 10,000 persons and less than or equal to 50,000 persons"},"claim_payload_sha256":"c107895b991ec2cf5d79bc9d947ad7a752d8bf4c336b40107ade62e5e130395a","declared_section_ambiguities":["DIV8[N=141.2]/P[78] and P[79]: paragraphs (1) and (2) under 'Newly regulated public water system' carry numeric designators whose list-level relationship to the parent definition is not resolvable from the provided structure alone; no label was guessed.","DIV8[N=141.2]/P[111], P[112], P[113]: paragraphs (1)-(3) under 'Service connection' exclusion criteria have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/P[127] and P[128]: paragraphs (1) and (2) under 'System without corrosion control treatment' have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/MATH[1], FP[1], MATH[2], FP[2]: the CT inactivation-ratio formula and the total inactivation ratio summation are rendered as image nodes (img) within MATH elements; the mathematical expression itself is not available as extractable text and could not be quoted or turned into a claim.","'Medium water system' (P[73]) is defined as a bounded numeric range (>10,000 and <=50,000 persons) rather than a single value; stored as a qualitative claim rather than a single numeric claim to avoid guessing which bound is primary."],"evidence":[{"exact_text":"Medium water system, for the purpose of subpart I of this part only, means a water system that serves greater than 10,000 persons and less than or equal to 50,000 persons.","support_anchor":{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":171,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[73]","span_sha256":"cbd2cb526370f80f3587717042ba62fb11c1195c2b92721bbd2fa3d31ca15c4b"}}],"normalized_support_anchor_set":[{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":171,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[73]","span_sha256":"cbd2cb526370f80f3587717042ba62fb11c1195c2b92721bbd2fa3d31ca15c4b"}],"normalized_support_anchor_set_sha256":"cc856dcee24645e19be21f655ddad61d32c650d4e62ba0f6fb048587ac0f5aef","record_sha256":"c0c6e4423908d7fd223cb83062929f5b4b8b447ad73e6c93620c55dd3464294d","source_section":"141.2"},{"artifact_id":"f2r-c23d9c311769a2a29ca41e3c","claim_payload":{"applicability":[],"conditions":["of all service connections in the entire system nearest the water supply treatment facility, measured by water transport time"],"dependencies":[],"effective_time":null,"kind":"numeric","relation":"defined-as","subject":"Near the first service connection","unit":"percent","value":"20"},"claim_payload_sha256":"1174b640bd5cd2136c2508fb08ab5e48de7b54de9d966d8f3fe93de125c06591","declared_section_ambiguities":["DIV8[N=141.2]/P[78] and P[79]: paragraphs (1) and (2) under 'Newly regulated public water system' carry numeric designators whose list-level relationship to the parent definition is not resolvable from the provided structure alone; no label was guessed.","DIV8[N=141.2]/P[111], P[112], P[113]: paragraphs (1)-(3) under 'Service connection' exclusion criteria have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/P[127] and P[128]: paragraphs (1) and (2) under 'System without corrosion control treatment' have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/MATH[1], FP[1], MATH[2], FP[2]: the CT inactivation-ratio formula and the total inactivation ratio summation are rendered as image nodes (img) within MATH elements; the mathematical expression itself is not available as extractable text and could not be quoted or turned into a claim.","'Medium water system' (P[73]) is defined as a bounded numeric range (>10,000 and <=50,000 persons) rather than a single value; stored as a qualitative claim rather than a single numeric claim to avoid guessing which bound is primary."],"evidence":[{"exact_text":"Near the first service connection means at one of the 20 percent of all service connections in the entire system that are nearest the water supply treatment facility, as measured by water transport time within the distribution system.","support_anchor":{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":234,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[76]","span_sha256":"e077af7e2153ec5920bd485e9e7247e50d8950289d901f2188924916b557ac64"}}],"normalized_support_anchor_set":[{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":234,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[76]","span_sha256":"e077af7e2153ec5920bd485e9e7247e50d8950289d901f2188924916b557ac64"}],"normalized_support_anchor_set_sha256":"2d498e0e29a07b0a39f335e2e26449a12312e1bfded0f845145e1123c682d157","record_sha256":"c23d9c311769a2a29ca41e3c6c17abc1d3da332983caa90a0a96a22e68a3c259","source_section":"141.2"},{"artifact_id":"f2r-d4a820198a54a213bc4d8488","claim_payload":{"applicability":[],"conditions":["maximum length, not exceeding"],"dependencies":[],"effective_time":null,"kind":"numeric","relation":"defined-as","subject":"Connector (gooseneck/pigtail)","unit":"feet","value":"three"},"claim_payload_sha256":"03b1267cfd5edb30e0857d3b81614dec5b785d48288ac79c59e81125a59676d5","declared_section_ambiguities":["DIV8[N=141.2]/P[78] and P[79]: paragraphs (1) and (2) under 'Newly regulated public water system' carry numeric designators whose list-level relationship to the parent definition is not resolvable from the provided structure alone; no label was guessed.","DIV8[N=141.2]/P[111], P[112], P[113]: paragraphs (1)-(3) under 'Service connection' exclusion criteria have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/P[127] and P[128]: paragraphs (1) and (2) under 'System without corrosion control treatment' have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/MATH[1], FP[1], MATH[2], FP[2]: the CT inactivation-ratio formula and the total inactivation ratio summation are rendered as image nodes (img) within MATH elements; the mathematical expression itself is not available as extractable text and could not be quoted or turned into a claim.","'Medium water system' (P[73]) is defined as a bounded numeric range (>10,000 and <=50,000 persons) rather than a single value; stored as a qualitative claim rather than a single numeric claim to avoid guessing which bound is primary."],"evidence":[{"exact_text":"Connector, also referred to as a gooseneck or pigtail, means a short segment of piping not exceeding three feet that can be bent and is used for connections between service piping, typically connecting the service line to the main.","support_anchor":{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":231,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[18]","span_sha256":"b51208ad3abff468c34c12b1f47bb21f4e4b67cb0fe8cb5590de3d844bc78b0c"}}],"normalized_support_anchor_set":[{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":231,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[18]","span_sha256":"b51208ad3abff468c34c12b1f47bb21f4e4b67cb0fe8cb5590de3d844bc78b0c"}],"normalized_support_anchor_set_sha256":"dfae599af2cbe610b87a6fee11de19e563f9e57d4624b96bf1fe4c7ed8908a63","record_sha256":"d4a820198a54a213bc4d84888f385341318d215b18fd28a4267ede7ddf1838d4","source_section":"141.2"},{"artifact_id":"f2r-d60a39ca42e0c34abebb5c78","claim_payload":{"applicability":[],"conditions":["for the purpose of subpart I of this part only"],"dependencies":[],"effective_time":null,"kind":"numeric","relation":"defined-as","subject":"Lead action level","unit":"mg/L","value":"0.010"},"claim_payload_sha256":"37f3a9d1d612df14750e53f02bd0e2448e0219bf2d047f822abee7cfdbcebdb7","declared_section_ambiguities":["DIV8[N=141.2]/P[78] and P[79]: paragraphs (1) and (2) under 'Newly regulated public water system' carry numeric designators whose list-level relationship to the parent definition is not resolvable from the provided structure alone; no label was guessed.","DIV8[N=141.2]/P[111], P[112], P[113]: paragraphs (1)-(3) under 'Service connection' exclusion criteria have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/P[127] and P[128]: paragraphs (1) and (2) under 'System without corrosion control treatment' have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/MATH[1], FP[1], MATH[2], FP[2]: the CT inactivation-ratio formula and the total inactivation ratio summation are rendered as image nodes (img) within MATH elements; the mathematical expression itself is not available as extractable text and could not be quoted or turned into a claim.","'Medium water system' (P[73]) is defined as a bounded numeric range (>10,000 and <=50,000 persons) rather than a single value; stored as a qualitative claim rather than a single numeric claim to avoid guessing which bound is primary."],"evidence":[{"exact_text":"Action level, for the purpose of subpart I of this part only, means the concentrations of lead or copper in water as specified in § 141.80(c) which determines requirements under subpart I of this part. The lead action level is 0.010 mg/L and the copper action level is 1.3 mg/L.","support_anchor":{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":278,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[3]","span_sha256":"4e690ef9a69f2260f9e6a35d499552cb407fa100c6ac33efc834653c631c88ac"}}],"normalized_support_anchor_set":[{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":278,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[3]","span_sha256":"4e690ef9a69f2260f9e6a35d499552cb407fa100c6ac33efc834653c631c88ac"}],"normalized_support_anchor_set_sha256":"bf73ca33c58b590f83bc9d001fd637e38416e7619c2c802a03fd1bc30111d0c6","record_sha256":"d60a39ca42e0c34abebb5c788c07b44544788e63595104a63ca3a473ea6e9f7d","source_section":"141.2"},{"artifact_id":"f2r-dd135a5cd28267e9a2404903","claim_payload":{"applicability":[],"conditions":[],"dependencies":[],"effective_time":null,"kind":"qualitative","relation":"defined-as","subject":"PFOA","unit":null,"value":"Chemical Abstract Service registration number 45285-51-6"},"claim_payload_sha256":"0c1571d513eb65a92fcf2ad6cf97170ae5da6027b16f5e135e5a66f960f98912","declared_section_ambiguities":["DIV8[N=141.2]/P[78] and P[79]: paragraphs (1) and (2) under 'Newly regulated public water system' carry numeric designators whose list-level relationship to the parent definition is not resolvable from the provided structure alone; no label was guessed.","DIV8[N=141.2]/P[111], P[112], P[113]: paragraphs (1)-(3) under 'Service connection' exclusion criteria have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/P[127] and P[128]: paragraphs (1) and (2) under 'System without corrosion control treatment' have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/MATH[1], FP[1], MATH[2], FP[2]: the CT inactivation-ratio formula and the total inactivation ratio summation are rendered as image nodes (img) within MATH elements; the mathematical expression itself is not available as extractable text and could not be quoted or turned into a claim.","'Medium water system' (P[73]) is defined as a bounded numeric range (>10,000 and <=50,000 persons) rather than a single value; stored as a qualitative claim rather than a single numeric claim to avoid guessing which bound is primary."],"evidence":[{"exact_text":"PFOA means Chemical Abstract Service registration number 45285-51-6, chemical formula C8F15O2-, perfluorooctanoate, along with its conjugate acid and any salts, derivatives, isomers, or combinations thereof.","support_anchor":{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":207,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[89]","span_sha256":"b755d819a3c78d5bda2700eee454cf3bd31f9d0e84550add01d1a4033e227ab5"}}],"normalized_support_anchor_set":[{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":207,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[89]","span_sha256":"b755d819a3c78d5bda2700eee454cf3bd31f9d0e84550add01d1a4033e227ab5"}],"normalized_support_anchor_set_sha256":"78369c6393d1640106d69581bda22a5ae3582ebdf068b3c05a14b9a081d5fef2","record_sha256":"dd135a5cd28267e9a24049039b4d70d32b64b77fd11c9909b5663805188cdf0c","source_section":"141.2"},{"artifact_id":"f2r-ddd1279a660c76a57abc133b","claim_payload":{"applicability":[],"conditions":["has at least fifteen service connections or regularly serves an average of at least twenty-five individuals daily at least 60 days out of the year"],"dependencies":[],"effective_time":null,"kind":"qualitative","relation":"defined-as","subject":"Public water system","unit":null,"value":"a system for the provision to the public of water for human consumption through pipes or, after August 5, 1998, other constructed conveyances"},"claim_payload_sha256":"3c8ae909c3a4742e914412bee65c9f93e4b9ba010bebabb8d5503da6a5fb7b31","declared_section_ambiguities":["DIV8[N=141.2]/P[78] and P[79]: paragraphs (1) and (2) under 'Newly regulated public water system' carry numeric designators whose list-level relationship to the parent definition is not resolvable from the provided structure alone; no label was guessed.","DIV8[N=141.2]/P[111], P[112], P[113]: paragraphs (1)-(3) under 'Service connection' exclusion criteria have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/P[127] and P[128]: paragraphs (1) and (2) under 'System without corrosion control treatment' have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/MATH[1], FP[1], MATH[2], FP[2]: the CT inactivation-ratio formula and the total inactivation ratio summation are rendered as image nodes (img) within MATH elements; the mathematical expression itself is not available as extractable text and could not be quoted or turned into a claim.","'Medium water system' (P[73]) is defined as a bounded numeric range (>10,000 and <=50,000 persons) rather than a single value; stored as a qualitative claim rather than a single numeric claim to avoid guessing which bound is primary."],"evidence":[{"exact_text":"Public water system means a system for the provision to the public of water for human consumption through pipes or, after August 5, 1998, other constructed conveyances, if such system has at least fifteen service connections or regularly serves an average of at least twenty-five individuals daily at least 60 days out of the year.","support_anchor":{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":331,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[100]","span_sha256":"711e3dc998271dc5341d7117566c8b8d6b8e87309a7b7ffbf0f042fd540de983"}}],"normalized_support_anchor_set":[{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":331,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[100]","span_sha256":"711e3dc998271dc5341d7117566c8b8d6b8e87309a7b7ffbf0f042fd540de983"}],"normalized_support_anchor_set_sha256":"cb31d7876e2c4233eb471ba676575ef124e928d013b3e50a12c6eff44eab8af3","record_sha256":"ddd1279a660c76a57abc133b1978471a0a14bf7b594521df02676256f4cbbbf4","source_section":"141.2"},{"artifact_id":"f2r-e4b1d38ddf46383c7b27f8c1","claim_payload":{"applicability":[],"conditions":["used by year-round residents"],"dependencies":[],"effective_time":null,"kind":"numeric","relation":"defined-as","subject":"Community water system","unit":"service connections","value":"15"},"claim_payload_sha256":"01636acb3073ebc802e2a645d1615c22cbddab3842b038e19b8583ee445f7aad","declared_section_ambiguities":["DIV8[N=141.2]/P[78] and P[79]: paragraphs (1) and (2) under 'Newly regulated public water system' carry numeric designators whose list-level relationship to the parent definition is not resolvable from the provided structure alone; no label was guessed.","DIV8[N=141.2]/P[111], P[112], P[113]: paragraphs (1)-(3) under 'Service connection' exclusion criteria have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/P[127] and P[128]: paragraphs (1) and (2) under 'System without corrosion control treatment' have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/MATH[1], FP[1], MATH[2], FP[2]: the CT inactivation-ratio formula and the total inactivation ratio summation are rendered as image nodes (img) within MATH elements; the mathematical expression itself is not available as extractable text and could not be quoted or turned into a claim.","'Medium water system' (P[73]) is defined as a bounded numeric range (>10,000 and <=50,000 persons) rather than a single value; stored as a qualitative claim rather than a single numeric claim to avoid guessing which bound is primary."],"evidence":[{"exact_text":"Community water system means a public water system which serves at least 15 service connections used by year-round residents or regularly serves at least 25 year-round residents.","support_anchor":{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":178,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[13]","span_sha256":"d2617f9e21edd86e9b17cc3141869725bbe60db9798c5ee9326a73dc3655acd9"}}],"normalized_support_anchor_set":[{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":178,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[13]","span_sha256":"d2617f9e21edd86e9b17cc3141869725bbe60db9798c5ee9326a73dc3655acd9"}],"normalized_support_anchor_set_sha256":"d13cbb9c6068c6cba652984db9b8f819313890fe16c6db4447e445746d5c1836","record_sha256":"e4b1d38ddf46383c7b27f8c1b25f78377548637f1c9d83d0d43142ef38bb9159","source_section":"141.2"},{"artifact_id":"f2r-f1111079c1de599afe8feb5d","claim_payload":{"applicability":[],"conditions":[],"dependencies":[],"effective_time":null,"kind":"qualitative","relation":"defined-as","subject":"Maximum contaminant level goal (MCLG)","unit":null,"value":"Maximum contaminant level goals are nonenforceable health goals."},"claim_payload_sha256":"b4f6a752c29ffec69103bfae84963c8ffdda08695146af1189a4a07e2c805868","declared_section_ambiguities":["DIV8[N=141.2]/P[78] and P[79]: paragraphs (1) and (2) under 'Newly regulated public water system' carry numeric designators whose list-level relationship to the parent definition is not resolvable from the provided structure alone; no label was guessed.","DIV8[N=141.2]/P[111], P[112], P[113]: paragraphs (1)-(3) under 'Service connection' exclusion criteria have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/P[127] and P[128]: paragraphs (1) and (2) under 'System without corrosion control treatment' have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/MATH[1], FP[1], MATH[2], FP[2]: the CT inactivation-ratio formula and the total inactivation ratio summation are rendered as image nodes (img) within MATH elements; the mathematical expression itself is not available as extractable text and could not be quoted or turned into a claim.","'Medium water system' (P[73]) is defined as a bounded numeric range (>10,000 and <=50,000 persons) rather than a single value; stored as a qualitative claim rather than a single numeric claim to avoid guessing which bound is primary."],"evidence":[{"exact_text":"Maximum contaminant level goal or MCLG means the maximum level of a contaminant in drinking water at which no known or anticipated adverse effect on the health of persons would occur, and which allows an adequate margin of safety. Maximum contaminant level goals are nonenforceable health goals.","support_anchor":{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":295,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[69]","span_sha256":"ff7f2462184980a07a46e0af330a79b6479c68f23affdd5ca8b59a7ecc587aef"}}],"normalized_support_anchor_set":[{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":295,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[69]","span_sha256":"ff7f2462184980a07a46e0af330a79b6479c68f23affdd5ca8b59a7ecc587aef"}],"normalized_support_anchor_set_sha256":"47104a77dd99f356b0ce5f969aba24a59705aa42e4f511e0ac78d8cdb0d720c0","record_sha256":"f1111079c1de599afe8feb5d08c4430bc05cd69c2c3787463f8c1d40a3d56120","source_section":"141.2"},{"artifact_id":"f2r-f959590081596d46a9d96ac3","claim_payload":{"applicability":[],"conditions":[],"dependencies":[],"effective_time":null,"kind":"qualitative","relation":"defined-as","subject":"PFOS","unit":null,"value":"Chemical Abstract Service registration number 45298-90-6"},"claim_payload_sha256":"23734e91e61c28412ee6ef4fe7cf7017a39567ad7460d681f54dd5b9ff12130a","declared_section_ambiguities":["DIV8[N=141.2]/P[78] and P[79]: paragraphs (1) and (2) under 'Newly regulated public water system' carry numeric designators whose list-level relationship to the parent definition is not resolvable from the provided structure alone; no label was guessed.","DIV8[N=141.2]/P[111], P[112], P[113]: paragraphs (1)-(3) under 'Service connection' exclusion criteria have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/P[127] and P[128]: paragraphs (1) and (2) under 'System without corrosion control treatment' have ambiguous designator level in context; not classified further.","DIV8[N=141.2]/MATH[1], FP[1], MATH[2], FP[2]: the CT inactivation-ratio formula and the total inactivation ratio summation are rendered as image nodes (img) within MATH elements; the mathematical expression itself is not available as extractable text and could not be quoted or turned into a claim.","'Medium water system' (P[73]) is defined as a bounded numeric range (>10,000 and <=50,000 persons) rather than a single value; stored as a qualitative claim rather than a single numeric claim to avoid guessing which bound is primary."],"evidence":[{"exact_text":"PFOS means Chemical Abstract Service registration number 45298-90-6, chemical formula C8F17SO3-, perfluorooctanesulfonate, along with its conjugate acid and any salts, derivatives, isomers, or combinations thereof.","support_anchor":{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":214,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[90]","span_sha256":"12d32a49fb56a48dbd89042aba9b77e3b0123fd0a747aec16bcd1494fe40b101"}}],"normalized_support_anchor_set":[{"capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","char_end":214,"char_start":0,"logical_anchor":null,"selector":"DIV8[N=141.2]/P[90]","span_sha256":"12d32a49fb56a48dbd89042aba9b77e3b0123fd0a747aec16bcd1494fe40b101"}],"normalized_support_anchor_set_sha256":"de18d77fb99bb82c1896efdbce9ee932b80406a31b2257d02be39215afe18e43","record_sha256":"f959590081596d46a9d96ac3e19eaab4d2208aefbf31b6cfaa656c784ba475cd","source_section":"141.2"}],"shard_id":"shard-141.2","source_context":{"anchor_rules":{"custody":[{"digest_field":"capture_sha256","kind":"capture-bytes"}],"selector_scheme":"pass1-xml-path-v1 (TAG[i]; DIV8[N=...])","text_profile":"pass1-normalize-text-v1 (NFC, whitespace runs collapsed, stripped)"},"canonical_sha256":"319c6cb101a9bd06f433fd90f66ea94d8d7be7c37e60be5111c14a15b66ecb76","capture_path":"sources/captures/ecfr-2026-07-01/section-141.2.xml","capture_sha256":"d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1","representation":{"children":[{"kind":"paragraph","selector":"DIV8[N=141.2]/P[1]","tag":"P","text":"As used in this part, the term:"},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[2]/I[1]","tag":"I","text":"Act"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[2]","tag":"P","text":"Act means the Public Health Service Act, as amended by the Safe Drinking Water Act, Public Law 93-523."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[3]/I[1]","tag":"I","text":"Action level,"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[3]","tag":"P","text":"Action level, for the purpose of subpart I of this part only, means the concentrations of lead or copper in water as specified in § 141.80(c) which determines requirements under subpart I of this part. The lead action level is 0.010 mg/L and the copper action level is 1.3 mg/L."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[4]/I[1]","tag":"I","text":"Aerator"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[4]","tag":"P","text":"Aerator means the device embedded in the water faucet to enhance air flow with the water stream and to prevent splashing."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[5]/I[1]","tag":"I","text":"Bag filters"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[5]","tag":"P","text":"Bag filters are pressure-driven separation devices that remove particulate matter larger than 1 micrometer using an engineered porous filtration media. They are typically constructed of a non-rigid, fabric filtration media housed in a pressure vessel in which the direction of flow is from the inside of the bag to outside."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[6]/I[1]","tag":"I","text":"Bank filtration"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[6]","tag":"P","text":"Bank filtration is a water treatment process that uses a well to recover surface water that has naturally infiltrated into ground water through a river bed or bank(s). Infiltration is typically enhanced by the hydraulic gradient imposed by a nearby pumping water supply or other well(s)."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[7]/I[1]","tag":"I","text":"Best available technology"},{"kind":"other","selector":"DIV8[N=141.2]/P[7]/I[2]","tag":"I","text":"BAT"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[7]","tag":"P","text":"Best available technology or BAT means the best technology, treatment techniques, or other means which the Administrator finds, after examination for efficacy under field conditions and not solely under laboratory conditions, are available (taking cost into consideration). For the purposes of setting MCLs for synthetic organic chemicals, any BAT must be at least as effective as granular activated carbon."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[8]/I[1]","tag":"I","text":"Cartridge filters"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[8]","tag":"P","text":"Cartridge filters are pressure-driven separation devices that remove particulate matter larger than 1 micrometer using an engineered porous filtration media. They are typically constructed as rigid or semi-rigid, self-supporting filter elements housed in pressure vessels in which flow is from the outside of the cartridge to the inside."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[9]/I[1]","tag":"I","text":"Child care facility,"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[9]","tag":"P","text":"Child care facility, for the purpose of subpart I of this part only, means a location that houses a provider of child care, day care, or early learning services to children, as licensed by the State, local, or Tribal licensing agency."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[10]/I[1]","tag":"I","text":"Clean compliance history"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[10]","tag":"P","text":"Clean compliance history is, for the purposes of subpart Y, a record of no MCL violations under § 141.63; no monitoring violations under § 141.21 or subpart Y; and no coliform treatment technique trigger exceedances or treatment technique violations under subpart Y."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[11]/I[1]","tag":"I","text":"Coagulation"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[11]","tag":"P","text":"Coagulation means a process using coagulant chemicals and mixing by which colloidal and suspended materials are destabilized and agglomerated into flocs."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[12]/I[1]","tag":"I","text":"Combined distribution system"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[12]","tag":"P","text":"Combined distribution system is the interconnected distribution system consisting of the distribution systems of wholesale systems and of the consecutive systems that receive finished water."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[13]/I[1]","tag":"I","text":"Community water system"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[13]","tag":"P","text":"Community water system means a public water system which serves at least 15 service connections used by year-round residents or regularly serves at least 25 year-round residents."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[14]/I[1]","tag":"I","text":"Compliance cycle"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[14]","tag":"P","text":"Compliance cycle means the nine-year calendar year cycle during which public water systems must monitor. Each compliance cycle consists of three three-year compliance periods. The first calendar year cycle begins January 1, 1993 and ends December 31, 2001; the second begins January 1, 2002 and ends December 31, 2010; the third begins January 1, 2011 and ends December 31, 2019."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[15]/I[1]","tag":"I","text":"Compliance period"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[15]","tag":"P","text":"Compliance period means a three-year calendar year period within a compliance cycle. Each compliance cycle has three three-year compliance periods. Within the first compliance cycle, the first compliance period runs from January 1, 1993 to December 31, 1995; the second from January 1, 1996 to December 31, 1998; the third from January 1, 1999 to December 31, 2001."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[16]/I[1]","tag":"I","text":"Comprehensive performance evaluation (CPE)"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[16]","tag":"P","text":"Comprehensive performance evaluation (CPE) is a thorough review and analysis of a treatment plant's performance-based capabilities and associated administrative, operation and maintenance practices. It is conducted to identify factors that may be adversely impacting a plant's capability to achieve compliance and emphasizes approaches that can be implemented without significant capital improvements. For purpose of compliance with subparts P and T of this part, the comprehensive performance evaluation must consist of at least the following components: Assessment of plant performance; evaluation of major unit processes; identification and prioritization of performance limiting factors; assessment of the applicability of comprehensive technical assistance; and preparation of a CPE report."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[17]/I[1]","tag":"I","text":"Confluent growth"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[17]","tag":"P","text":"Confluent growth means a continuous bacterial growth covering the entire filtration area of a membrane filter, or a portion thereof, in which bacterial colonies are not discrete."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[18]/I[1]","tag":"I","text":"Connector,"},{"kind":"other","selector":"DIV8[N=141.2]/P[18]/I[2]","tag":"I","text":"service line"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[18]","tag":"P","text":"Connector, also referred to as a gooseneck or pigtail, means a short segment of piping not exceeding three feet that can be bent and is used for connections between service piping, typically connecting the service line to the main. For purposes of subpart I of this part, lead connectors are not considered to be part of the service line."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[19]/I[1]","tag":"I","text":"Consecutive system"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[19]","tag":"P","text":"Consecutive system is a public water system that receives some or all of its finished water from one or more wholesale systems. Delivery may be through a direct connection or through the distribution system of one or more consecutive systems."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[20]/I[1]","tag":"I","text":"Contaminant"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[20]","tag":"P","text":"Contaminant means any physical, chemical, biological, or radiological substance or matter in water."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[21]/I[1]","tag":"I","text":"Conventional filtration treatment"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[21]","tag":"P","text":"Conventional filtration treatment means a series of processes including coagulation, flocculation, sedimentation, and filtration resulting in substantial particulate removal."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[22]/I[1]","tag":"I","text":"Corrosion inhibitor"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[22]","tag":"P","text":"Corrosion inhibitor means a substance capable of reducing the corrosivity of water toward metal plumbing materials, especially lead and copper, by forming a protective film on the interior surface of those materials."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[23]/I[1]","tag":"I","text":"CT"},{"kind":"other","selector":"DIV8[N=141.2]/P[23]/I[2]","tag":"I","text":"CTcalc"},{"kind":"other","selector":"DIV8[N=141.2]/P[23]/I[3]","tag":"I","text":"i.e."},{"kind":"other","selector":"DIV8[N=141.2]/P[23]/E[1]","tag":"E","text":"99.9"},{"kind":"other","selector":"DIV8[N=141.2]/P[23]/I[4]","tag":"I","text":"Giardia lamblia"},{"kind":"other","selector":"DIV8[N=141.2]/P[23]/E[2]","tag":"E","text":"99.9"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[23]","tag":"P","text":"CT or CTcalc is the product of “residual disinfectant concentration” (C) in mg/1 determined before or at the first customer, and the corresponding “disinfectant contact time” (T) in minutes, i.e., “C” × “T”. If a public water system applies disinfectants at more than one point prior to the first customer, it must determine the CT of each disinfectant sequence before or at the first customer to determine the total percent inactivation or “total inactivation ratio.” In determining the total inactivation ratio, the public water system must determine the residual disinfectant concentration of each disinfection sequence and corresponding contact time before any subsequent disinfection application point(s). “CT99.9” is the CT value required for 99.9 percent (3-log) inactivation of Giardia lamblia cysts. CT99.9 for a variety of disinfectants and conditions appear in tables 1.1-1.6, 2.1, and 3.1 of § 141.74(b)(3)."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/MATH[1]/img[1]","tag":"img"}],"kind":"other","selector":"DIV8[N=141.2]/MATH[1]","tag":"MATH"},{"kind":"flush-paragraph","selector":"DIV8[N=141.2]/FP[1]","tag":"FP","text":"is the inactivation ratio. The sum of the inactivation ratios, or total inactivation ratio shown as"},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/MATH[2]/img[1]","tag":"img"}],"kind":"other","selector":"DIV8[N=141.2]/MATH[2]","tag":"MATH"},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/FP[2]/I[1]","tag":"I","text":"Giardia lamblia"}],"kind":"flush-paragraph","selector":"DIV8[N=141.2]/FP[2]","tag":"FP"},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[24]/I[1]","tag":"I","text":"Diatomaceous earth filtration"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[24]","tag":"P","text":"Diatomaceous earth filtration means a process resulting in substantial particulate removal in which (1) a precoat cake of diatomaceous earth filter media is deposited on a support membrane (septum), and (2) while the water is filtered by passing through the cake on the septum, additional filter media known as body feed is continuously added to the feed water to maintain the permeability of the filter cake."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[25]/I[1]","tag":"I","text":"Direct filtration"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[25]","tag":"P","text":"Direct filtration means a series of processes including coagulation and filtration but excluding sedimentation resulting in substantial particulate removal."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[26]/I[1]","tag":"I","text":"Disinfectant"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[26]","tag":"P","text":"Disinfectant means any oxidant, including but not limited to chlorine, chlorine dioxide, chloramines, and ozone added to water in any part of the treatment or distribution process, that is intended to kill or inactivate pathogenic microorganisms."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[27]/I[1]","tag":"I","text":"Disinfectant contact time"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[27]","tag":"P","text":"Disinfectant contact time (“T” in CT calculations) means the time in minutes that it takes for water to move from the point of disinfectant application or the previous point of disinfectant residual measurement to a point before or at the point where residual disinfectant concentration (“C”) is measured. Where only one “C” is measured, “T” is the time in minutes that it takes for water to move from the point of disinfectant application to a point before or at where residual disinfectant concentration (“C”) is measured. Where more than one “C” is measured, “T” is (a) for the first measurement of “C”, the time in minutes that it takes for water to move from the first or only point of disinfectant application to a point before or at the point where the first “C” is measured and (b) for subsequent measurements of “C”, the time in minutes that it takes for water to move from the previous “C” measurement point to the “C” measurement point for which the particular “T” is being calculated. Disinfectant contact time in pipelines must be calculated based on “plug flow” by dividing the internal volume of the pipe by the maximum hourly flow rate through that pipe. Disinfectant contact time within mixing basins and storage reservoirs must be determined by tracer studies or an equivalent demonstration."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[28]/I[1]","tag":"I","text":"Disinfection"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[28]","tag":"P","text":"Disinfection means a process which inactivates pathogenic organisms in water by chemical oxidants or equivalent agents."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[29]/I[1]","tag":"I","text":"Disinfection profile"},{"kind":"other","selector":"DIV8[N=141.2]/P[29]/I[2]","tag":"I","text":"Giardia lamblia"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[29]","tag":"P","text":"Disinfection profile is a summary of Giardia lamblia inactivation through the treatment plant. The procedure for developing a disinfection profile is contained in § 141.172 (Disinfection profiling and benchmarking) in subpart P and §§ 141.530-141.536 (Disinfection profile) in subpart T of this part."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[30]/I[1]","tag":"I","text":"Distribution System and Site Assessment"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[30]","tag":"P","text":"Distribution System and Site Assessment means the requirements under subpart I of this part, pursuant to § 141.82(j), that water systems must perform at every tap sampling site that yields a lead result above the lead action level of 0.010 mg/L."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[31]/I[1]","tag":"I","text":"Domestic or other non-distribution system plumbing problem"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[31]","tag":"P","text":"Domestic or other non-distribution system plumbing problem means a coliform contamination problem in a public water system with more than one service connection that is limited to the specific service connection from which the coliform-positive sample was taken."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[32]/I[1]","tag":"I","text":"Dose equivalent"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[32]","tag":"P","text":"Dose equivalent means the product of the absorbed dose from ionizing radiation and such factors as account for differences in biological effectiveness due to the type of radiation and its distribution in the body as specified by the International Commission on Radiological Units and Measurements (ICRU)."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[33]/I[1]","tag":"I","text":"Dual sample set"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[33]","tag":"P","text":"Dual sample set is a set of two samples collected at the same time and same location, with one sample analyzed for TTHM and the other sample analyzed for HAA5. Dual sample sets are collected for the purposes of conducting an IDSE under subpart U of this part and determining compliance with the TTHM and HAA5 MCLs under subpart V of this part."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[34]/I[1]","tag":"I","text":"Effective corrosion inhibitor residual,"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[34]","tag":"P","text":"Effective corrosion inhibitor residual, for the purpose of subpart I of this part only, means a concentration sufficient to form a passivating film on the interior walls of a pipe."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[35]/I[1]","tag":"I","text":"Elementary school,"},{"kind":"other","selector":"DIV8[N=141.2]/P[35]/I[2]","tag":"I","text":"school"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[35]","tag":"P","text":"Elementary school, for the purpose of subpart I of this part only, means a school classified as elementary by State and local practice and composed of any span of grades (including pre-school) not above grade 8."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[36]/I[1]","tag":"I","text":"Enhanced coagulation"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[36]","tag":"P","text":"Enhanced coagulation means the addition of sufficient coagulant for improved removal of disinfection byproduct precursors by conventional filtration treatment."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[37]/I[1]","tag":"I","text":"Enhanced softening"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[37]","tag":"P","text":"Enhanced softening means the improved removal of disinfection byproduct precursors by precipitative softening."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[38]/I[1]","tag":"I","text":"Fifth liter sample,"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[38]","tag":"P","text":"Fifth liter sample, for purposes of subpart I of this part, means a one-liter sample of tap water collected in accordance with § 141.86(b)."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[39]/I[1]","tag":"I","text":"Filter profile"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[39]","tag":"P","text":"Filter profile is a graphical representation of individual filter performance, based on continuous turbidity measurements or total particle counts versus time for an entire filter run, from startup to backwash inclusively, that includes an assessment of filter performance while another filter is being backwashed."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[40]/I[1]","tag":"I","text":"Filtration"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[40]","tag":"P","text":"Filtration means a process for removing particulate matter from water by passage through porous media."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[41]/I[1]","tag":"I","text":"Finished water"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[41]","tag":"P","text":"Finished water is water that is introduced into the distribution system of a public water system and is intended for distribution and consumption without further treatment, except as treatment necessary to maintain water quality in the distribution system (e.g., booster disinfection, addition of corrosion control chemicals)."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[42]/I[1]","tag":"I","text":"First-liter sample,"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[42]","tag":"P","text":"First-liter sample, for the purpose of subpart I of this part only, means a sample collected of the first one-liter volume of tap water drawn in accordance with § 141.86(b)."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[43]/I[1]","tag":"I","text":"Flocculation"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[43]","tag":"P","text":"Flocculation means a process to enhance agglomeration or collection of smaller floc particles into larger, more easily settleable particles through gentle stirring by hydraulic or mechanical means."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[44]/I[1]","tag":"I","text":"Flowing stream"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[44]","tag":"P","text":"Flowing stream is a course of running water flowing in a definite channel."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[45]/I[1]","tag":"I","text":"GAC10"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[45]","tag":"P","text":"GAC10 means granular activated carbon filter beds with an empty-bed contact time of 10 minutes based on average daily flow and a carbon reactivation frequency of every 180 days, except that the reactivation frequency for GAC10 used as a best available technology for compliance with subpart V MCLs under § 141.64(b)(2) shall be 120 days."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[46]/I[1]","tag":"I","text":"GAC20"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[46]","tag":"P","text":"GAC20 means granular activated carbon filter beds with an empty-bed contact time of 20 minutes based on average daily flow and a carbon reactivation frequency of every 240 days."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[47]/I[1]","tag":"I","text":"Galvanized requiring replacement service line,"},{"kind":"other","selector":"DIV8[N=141.2]/P[47]/I[2]","tag":"I","text":"galvanized service line"},{"kind":"other","selector":"DIV8[N=141.2]/P[47]/I[3]","tag":"I","text":"lead service line;"},{"kind":"other","selector":"DIV8[N=141.2]/P[47]/I[4]","tag":"I","text":"lead status unknown service line."},{"kind":"other","selector":"DIV8[N=141.2]/P[47]/I[5]","tag":"I","text":"galvanized service line"},{"kind":"other","selector":"DIV8[N=141.2]/P[47]/I[6]","tag":"I","text":"lead service line,"},{"kind":"other","selector":"DIV8[N=141.2]/P[47]/I[7]","tag":"I","text":"galvanized requiring replacement service line"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[47]","tag":"P","text":"Galvanized requiring replacement service line, for the purpose of subpart I of this part only, means a galvanized service line that currently is or ever was downstream of a lead service line; or is currently downstream of a lead status unknown service line. For this definition, downstream means in the direction of flow through the service line. If the water system is unable to demonstrate that the galvanized service line was never downstream of a lead service line, it is a galvanized requiring replacement service line for purposes of the service line inventory and replacement requirements pursuant to § 141.84."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[48]/I[1]","tag":"I","text":"Galvanized service line,"},{"kind":"other","selector":"DIV8[N=141.2]/P[48]/I[2]","tag":"I","text":"service line"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[48]","tag":"P","text":"Galvanized service line, for the purpose of subpart I of this part only, means a service line that is made of iron or steel that has been dipped in zinc to prevent corrosion and rusting."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[49]/I[1]","tag":"I","text":"Ground water under the direct influence of surface water"},{"kind":"other","selector":"DIV8[N=141.2]/P[49]/I[2]","tag":"I","text":"Giardia lamblia"},{"kind":"other","selector":"DIV8[N=141.2]/P[49]/I[3]","tag":"I","text":"Cryptosporidium,"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[49]","tag":"P","text":"Ground water under the direct influence of surface water (GWUDI) means any water beneath the surface of the ground with significant occurrence of insects or other macroorganisms, algae, or large-diameter pathogens such as Giardia lamblia or Cryptosporidium, or significant and relatively rapid shifts in water characteristics such as turbidity, temperature, conductivity, or pH which closely correlate to climatological or surface water conditions. Direct influence must be determined for individual sources in accordance with criteria established by the State. The State determination of direct influence may be based on site-specific measurements of water quality and/or documentation of well construction characteristics and geology with field evaluation."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[50]/I[1]","tag":"I","text":"Gross alpha particle activity"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[50]","tag":"P","text":"Gross alpha particle activity means the total radioactivity due to alpha particle emission as inferred from measurements on a dry sample."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[51]/I[1]","tag":"I","text":"Gross beta particle activity"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[51]","tag":"P","text":"Gross beta particle activity means the total radioactivity due to beta particle emission as inferred from measurements on a dry sample."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[52]/I[1]","tag":"I","text":"Haloacetic acids (five) (HAA5)"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[52]","tag":"P","text":"Haloacetic acids (five) (HAA5) mean the sum of the concentrations in milligrams per liter of the haloacetic acid compounds (monochloroacetic acid, dichloroacetic acid, trichloroacetic acid, monobromoacetic acid, and dibromoacetic acid), rounded to two significant figures after addition."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[53]/I[1]","tag":"I","text":"Halogen"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[53]","tag":"P","text":"Halogen means one of the chemical elements chlorine, bromine or iodine."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[54]/I[1]","tag":"I","text":"Hazard Index (HI)"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[54]","tag":"P","text":"Hazard Index (HI) is the sum of component hazard quotients (HQs), which are calculated by dividing the measured regulated PFAS component contaminant concentration in water (e.g., expressed as parts per trillion (ppt) or nanograms per liter (ng/l)) by the associated health-based water concentration (HBWC) expressed in the same units as the measured concentration (e.g., ppt or ng/l). For PFAS, a mixture Hazard Index greater than 1 (unitless) is an exceedance of the MCL."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[55]/I[1]","tag":"I","text":"Hazard quotient (HQ)"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[55]","tag":"P","text":"Hazard quotient (HQ) means the ratio of the measured concentration in drinking water to the health-based water concentration (HBWC)."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[56]/I[1]","tag":"I","text":"Health-based water concentration (HBWC)"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[56]","tag":"P","text":"Health-based water concentration (HBWC) means level below which there are no known or anticipated adverse health effects over a lifetime of exposure, including sensitive populations and life stages, and allows for an adequate margin of safety."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[57]/I[1]","tag":"I","text":"HFPO-DA"},{"kind":"other","selector":"DIV8[N=141.2]/P[57]/I[2]","tag":"I","text":"GenX chemicals"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[57]","tag":"P","text":"HFPO-DA or GenX chemicals means Chemical Abstract Service registration number 122499-17-6, chemical formula C6F11O3-, International Union of Pure and Applied Chemistry preferred name 2,3,3,3-tetrafluoro-2-(heptafluoropropoxy)propanoate, along with its conjugate acid and any salts, derivatives, isomers, or combinations thereof."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[58]/I[1]","tag":"I","text":"Initial compliance period"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[58]","tag":"P","text":"Initial compliance period means the first full three-year compliance period which begins at least 18 months after promulgation, except for contaminants listed at § 141.61(a) (19)-(21), (c) (19)-(33), and § 141.62(b) (11)-(15), initial compliance period means the first full three-year compliance period after promulgation for systems with 150 or more service connections (January 1993-December 1995), and first full three-year compliance period after the effective date of the regulation (January 1996-December 1998) for systems having fewer than 150 service connections."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[59]/I[1]","tag":"I","text":"Lake/reservoir"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[59]","tag":"P","text":"Lake/reservoir refers to a natural or man made basin or hollow on the Earth's surface in which water collects or is stored that may or may not have a current or single direction of flow."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[60]/I[1]","tag":"I","text":"Large water system,"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[60]","tag":"P","text":"Large water system, for the purpose of subpart I of this part only, means a water system that serves more than 50,000 persons."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[61]/I[1]","tag":"I","text":"Lead service line,"},{"kind":"other","selector":"DIV8[N=141.2]/P[61]/I[2]","tag":"I","text":"service line"},{"kind":"other","selector":"DIV8[N=141.2]/P[61]/I[3]","tag":"I","text":"service line"},{"kind":"other","selector":"DIV8[N=141.2]/P[61]/I[4]","tag":"I","text":"lead service line."}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[61]","tag":"P","text":"Lead service line, for the purpose of subpart I of this part only, means a service line that is made of lead or where a portion of the service line is made of lead. A lead-lined galvanized service line is defined as a lead service line."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[62]/I[1]","tag":"I","text":"Lead status unknown service line,"},{"kind":"other","selector":"DIV8[N=141.2]/P[62]/I[2]","tag":"I","text":"service line"},{"kind":"other","selector":"DIV8[N=141.2]/P[62]/I[3]","tag":"I","text":"lead service line, galvanized requiring replacement service line,"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[62]","tag":"P","text":"Lead status unknown service line, for the purpose of subpart I of this part only, means a service line whose pipe material has not been demonstrated to be a lead service line, galvanized requiring replacement service line, or a non-lead service line pursuant to § 141.84(a)(3)."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[63]/I[1]","tag":"I","text":"Legionella"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[63]","tag":"P","text":"Legionella means a genus of bacteria, some species of which have caused a type of pneumonia called Legionnaires Disease."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[64]/I[1]","tag":"I","text":"Level 1 assessment"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[64]","tag":"P","text":"Level 1 assessment is an evaluation to identify the possible presence of sanitary defects, defects in distribution system coliform monitoring practices, and (when possible) the likely reason that the system triggered the assessment. It is conducted by the system operator or owner. Minimum elements include review and identification of atypical events that could affect distributed water quality or indicate that distributed water quality was impaired; changes in distribution system maintenance and operation that could affect distributed water quality (including water storage); source and treatment considerations that bear on distributed water quality, where appropriate (e.g., whether a ground water system is disinfected); existing water quality monitoring data; and inadequacies in sample sites, sampling protocol, and sample processing. The system must conduct the assessment consistent with any State directives that tailor specific assessment elements with respect to the size and type of the system and the size, type, and characteristics of the distribution system."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[65]/I[1]","tag":"I","text":"Level 2 assessment"},{"kind":"other","selector":"DIV8[N=141.2]/P[65]/I[2]","tag":"I","text":"E. coli"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[65]","tag":"P","text":"Level 2 assessment is an evaluation to identify the possible presence of sanitary defects, defects in distribution system coliform monitoring practices, and (when possible) the likely reason that the system triggered the assessment. A Level 2 assessment provides a more detailed examination of the system (including the system's monitoring and operational practices) than does a Level 1 assessment through the use of more comprehensive investigation and review of available information, additional internal and external resources, and other relevant practices. It is conducted by an individual approved by the State, which may include the system operator. Minimum elements include review and identification of atypical events that could affect distributed water quality or indicate that distributed water quality was impaired; changes in distribution system maintenance and operation that could affect distributed water quality (including water storage); source and treatment considerations that bear on distributed water quality, where appropriate (e.g., whether a ground water system is disinfected); existing water quality monitoring data; and inadequacies in sample sites, sampling protocol, and sample processing. The system must conduct the assessment consistent with any State directives that tailor specific assessment elements with respect to the size and type of the system and the size, type, and characteristics of the distribution system. The system must comply with any expedited actions or additional actions required by the State in the case of an E. coli MCL violation."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[66]/I[1]","tag":"I","text":"Locational running annual average"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[66]","tag":"P","text":"Locational running annual average (LRAA) is the average of sample analytical results for samples taken at a particular monitoring location during the previous four calendar quarters."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[67]/I[1]","tag":"I","text":"Man-made beta particle and photon emitters"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[67]","tag":"P","text":"Man-made beta particle and photon emitters means all radionuclides emitting beta particles and/or photons listed in Maximum Permissible Body Burdens and Maximum Permissible Concentration of Radionuclides in Air or Water for Occupational Exposure, NBS Handbook 69, except the daughter products of thorium-232, uranium-235 and uranium-238."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[68]/I[1]","tag":"I","text":"Maximum contaminant level"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[68]","tag":"P","text":"Maximum contaminant level means the maximum permissible level of a contaminant in water which is delivered to any user of a public water system."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[69]/I[1]","tag":"I","text":"Maximum contaminant level goal"},{"kind":"other","selector":"DIV8[N=141.2]/P[69]/I[2]","tag":"I","text":"MCLG"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[69]","tag":"P","text":"Maximum contaminant level goal or MCLG means the maximum level of a contaminant in drinking water at which no known or anticipated adverse effect on the health of persons would occur, and which allows an adequate margin of safety. Maximum contaminant level goals are nonenforceable health goals."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[70]/I[1]","tag":"I","text":"Maximum residual disinfectant level (MRDL)"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[70]","tag":"P","text":"Maximum residual disinfectant level (MRDL) means a level of a disinfectant added for water treatment that may not be exceeded at the consumer's tap without an unacceptable possibility of adverse health effects. For chlorine and chloramines, a PWS is in compliance with the MRDL when the running annual average of monthly averages of samples taken in the distribution system, computed quarterly, is less than or equal to the MRDL. For chlorine dioxide, a PWS is in compliance with the MRDL when daily samples are taken at the entrance to the distribution system and no two consecutive daily samples exceed the MRDL. MRDLs are enforceable in the same manner as maximum contaminant levels under Section 1412 of the Safe Drinking Water Act. There is convincing evidence that addition of a disinfectant is necessary for control of waterborne microbial contaminants. Notwithstanding the MRDLs listed in § 141.65, operators may increase residual disinfectant levels of chlorine or chloramines (but not chlorine dioxide) in the distribution system to a level and for a time necessary to protect public health to address specific microbiological contamination problems caused by circumstances such as distribution line breaks, storm runoff events, source water contamination, or cross-connections."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[71]/I[1]","tag":"I","text":"Maximum residual disinfectant level goal (MRDLG)"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[71]","tag":"P","text":"Maximum residual disinfectant level goal (MRDLG) means the maximum level of a disinfectant added for water treatment at which no known or anticipated adverse effect on the health of persons would occur, and which allows an adequate margin of safety. MRDLGs are nonenforceable health goals and do not reflect the benefit of the addition of the chemical for control of waterborne microbial contaminants."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[72]/I[1]","tag":"I","text":"Maximum Total Trihalomethane Potential (MTP)"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[72]","tag":"P","text":"Maximum Total Trihalomethane Potential (MTP) means the maximum concentration of total trihalomethanes produced in a given water containing a disinfectant residual after 7 days at a temperature of 25 °C or above."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[73]/I[1]","tag":"I","text":"Medium water system,"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[73]","tag":"P","text":"Medium water system, for the purpose of subpart I of this part only, means a water system that serves greater than 10,000 persons and less than or equal to 50,000 persons."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[74]/I[1]","tag":"I","text":"Membrane filtration"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[74]","tag":"P","text":"Membrane filtration is a pressure or vacuum driven separation process in which particulate matter larger than 1 micrometer is rejected by an engineered barrier, primarily through a size-exclusion mechanism, and which has a measurable removal efficiency of a target organism that can be verified through the application of a direct integrity test. This definition includes the common membrane technologies of microfiltration, ultrafiltration, nanofiltration, and reverse osmosis."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[75]/I[1]","tag":"I","text":"Method detection limit (MDL)"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[75]","tag":"P","text":"Method detection limit (MDL) means the minimum concentration of a substance that can be measured and reported with 99 percent confidence that the analyte concentration is greater than zero and is determined from analysis of a sample in a given matrix containing the analyte."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[76]/I[1]","tag":"I","text":"Near the first service connection"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[76]","tag":"P","text":"Near the first service connection means at one of the 20 percent of all service connections in the entire system that are nearest the water supply treatment facility, as measured by water transport time within the distribution system."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[77]/I[1]","tag":"I","text":"Newly regulated public water system,"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[77]","tag":"P","text":"Newly regulated public water system, for the purpose of subpart I only, refers to either:"},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[78]/I[1]","tag":"I","text":"public water system"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[78]","tag":"P","text":"(1) An existing public water system that was not subject to National Primary Drinking Water Regulations in this part on October 16, 2024, because the system met the requirements of section 1411 of the Safe Drinking Water Act and § 141.3; or"},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[79]/I[1]","tag":"I","text":"public water system"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[79]","tag":"P","text":"(2) An existing water system that did not meet the definition of a public water system in § 141.2 on October 16, 2024. This term does not include existing water systems under new or restructured ownership or management."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[80]/I[1]","tag":"I","text":"Non-community water system"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[80]","tag":"P","text":"Non-community water system means a public water system that is not a community water system. A non-community water system is either a “transient non-community water system (TWS)” or a “non-transient non-community water system (NTNCWS).”"},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[81]/I[1]","tag":"I","text":"Non-transient non-community water system"},{"kind":"other","selector":"DIV8[N=141.2]/P[81]/I[2]","tag":"I","text":"NTNCWS"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[81]","tag":"P","text":"Non-transient non-community water system or NTNCWS means a public water system that is not a community water system and that regularly serves at least 25 of the same persons over 6 months per year."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[82]/I[1]","tag":"I","text":"Optimal corrosion control treatment (OCCT),"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[82]","tag":"P","text":"Optimal corrosion control treatment (OCCT), for the purpose of subpart I of this part only, means the corrosion control treatment that minimizes the lead and copper concentrations at users' taps while ensuring that the treatment does not cause the water system to violate any National Primary Drinking Water Regulations in this part."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[83]/I[1]","tag":"I","text":"Partial service line replacement,"},{"kind":"other","selector":"DIV8[N=141.2]/P[83]/I[2]","tag":"I","text":"lead service line"},{"kind":"other","selector":"DIV8[N=141.2]/P[83]/I[3]","tag":"I","text":"galvanized requiring replacement service line,"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[83]","tag":"P","text":"Partial service line replacement, for the purpose of subpart I of this part only, means replacement of any portion of a lead service line or galvanized requiring replacement service line, as defined in this section, that leaves in service any length of lead or galvanized requiring replacement service line upon completion of the work."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[84]/I[1]","tag":"I","text":"Performance evaluation sample"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[84]","tag":"P","text":"Performance evaluation sample means a reference sample provided to a laboratory for the purpose of demonstrating that the laboratory can successfully analyze the sample within limits of performance specified by the Agency. The true value of the concentration of the reference material is unknown to the laboratory at the time of the analysis."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[85]/I[1]","tag":"I","text":"Person"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[85]","tag":"P","text":"Person means an individual; corporation; company; association; partnership; municipality; or State, Federal, or tribal agency."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[86]/I[1]","tag":"I","text":"PFBS"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[86]","tag":"P","text":"PFBS means Chemical Abstract Service registration number 45187-15-3, chemical formula C4F9SO3-, perfluorobutane sulfonate, along with its conjugate acid and any salts, derivatives, isomers, or combinations thereof."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[87]/I[1]","tag":"I","text":"PFHxS"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[87]","tag":"P","text":"PFHxS means Chemical Abstract Service registration number 108427-53-8, chemical formula C6F13SO3-, perfluorohexane sulfonate, along with its conjugate acid and any salts, derivatives, isomers, or combinations thereof."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[88]/I[1]","tag":"I","text":"PFNA"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[88]","tag":"P","text":"PFNA means Chemical Abstract Service registration number 72007-68-2, chemical formula C9F17O2-, perfluorononanoate, along with its conjugate acid and any salts, derivatives, isomers, or combinations thereof."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[89]/I[1]","tag":"I","text":"PFOA"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[89]","tag":"P","text":"PFOA means Chemical Abstract Service registration number 45285-51-6, chemical formula C8F15O2-, perfluorooctanoate, along with its conjugate acid and any salts, derivatives, isomers, or combinations thereof."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[90]/I[1]","tag":"I","text":"PFOS"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[90]","tag":"P","text":"PFOS means Chemical Abstract Service registration number 45298-90-6, chemical formula C8F17SO3-, perfluorooctanesulfonate, along with its conjugate acid and any salts, derivatives, isomers, or combinations thereof."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[91]/I[1]","tag":"I","text":"Picocurie (pCi)"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[91]","tag":"P","text":"Picocurie (pCi) means the quantity of radioactive material producing 2.22 nuclear transformations per minute."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[92]/I[1]","tag":"I","text":"Pitcher filter"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[92]","tag":"P","text":"Pitcher filter means a non-plumbed water filtration device, which consists of a gravity fed water filtration cartridge and a filtered drinking water reservoir, that is certified by an American National Standards Institute accredited certifier to reduce lead in drinking water."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[93]/I[1]","tag":"I","text":"Plant intake"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[93]","tag":"P","text":"Plant intake refers to the works or structures at the head of a conduit through which water is diverted from a source (e.g., river or lake) into the treatment plant."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[94]/I[1]","tag":"I","text":"Point of disinfectant application"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[94]","tag":"P","text":"Point of disinfectant application is the point where the disinfectant is applied and water downstream of that point is not subject to recontamination by surface water runoff."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[95]/I[1]","tag":"I","text":"Point-of-entry treatment device (POE)"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[95]","tag":"P","text":"Point-of-entry treatment device (POE) is a treatment device applied to the drinking water entering a house or building for the purpose of reducing contaminants in the drinking water distributed throughout the house or building."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[96]/I[1]","tag":"I","text":"Point-of-use treatment device or point of use device (POU)"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[96]","tag":"P","text":"Point-of-use treatment device or point of use device (POU) is a water treatment device physically installed or connected to a single fixture, outlet, or tap to reduce or remove contaminants in drinking water. For the purposes of subpart I of this part, it must be certified by an American National Standards Institute accredited certifier to reduce lead in drinking water."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[97]/I[1]","tag":"I","text":"Practical quantitation limit (PQL)"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[97]","tag":"P","text":"Practical quantitation limit (PQL) means the minimum concentration of an analyte (substance) that can be measured with a high degree of confidence that the analyte is present at or above that concentration."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[98]/I[1]","tag":"I","text":"Presedimentation"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[98]","tag":"P","text":"Presedimentation is a preliminary treatment process used to remove gravel, sand and other particulate material from the source water through settling before the water enters the primary clarification and filtration processes in a treatment plant."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[99]/I[1]","tag":"I","text":"Pre-stagnation flushing"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[99]","tag":"P","text":"Pre-stagnation flushing is the opening of tap(s) to flush standing water from plumbing prior to the minimum 6-hour stagnation period in anticipation of lead and copper tap sampling under subpart I of this part."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[100]/I[1]","tag":"I","text":"Public water system"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[100]","tag":"P","text":"Public water system means a system for the provision to the public of water for human consumption through pipes or, after August 5, 1998, other constructed conveyances, if such system has at least fifteen service connections or regularly serves an average of at least twenty-five individuals daily at least 60 days out of the year. Such term includes: any collection, treatment, storage, and distribution facilities under control of the operator of such system and used primarily in connection with such system; and any collection or pretreatment storage facilities not under such control which are used primarily in connection with such system. Such term does not include any “special irrigation district.” A public water system is either a “community water system” or a “noncommunity water system.”"},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[101]/I[1]","tag":"I","text":"Rem"},{"kind":"other","selector":"DIV8[N=141.2]/P[101]/FR[1]","tag":"FR","text":"1/1000"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[101]","tag":"P","text":"Rem means the unit of dose equivalent from ionizing radiation to the total body or any internal organ or organ system. A “millirem (mrem)” is 1/1000 of a rem."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[102]/I[1]","tag":"I","text":"Repeat compliance period"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[102]","tag":"P","text":"Repeat compliance period means any subsequent compliance period after the initial compliance period."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[103]/I[1]","tag":"I","text":"Residual disinfectant concentration"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[103]","tag":"P","text":"Residual disinfectant concentration (“C” in CT calculations) means the concentration of disinfectant measured in mg/l in a representative sample of water."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[104]/I[1]","tag":"I","text":"Sanitary defect"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[104]","tag":"P","text":"Sanitary defect is a defect that could provide a pathway of entry for microbial contamination into the distribution system or that is indicative of a failure or imminent failure in a barrier that is already in place."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[105]/I[1]","tag":"I","text":"Sanitary survey"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[105]","tag":"P","text":"Sanitary survey means an onsite review of the water source, facilities, equipment, operation and maintenance of a public water system for the purpose of evaluating the adequacy of such source, facilities, equipment, operation and maintenance for producing and distributing safe drinking water."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[106]/I[1]","tag":"I","text":"School,"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[106]","tag":"P","text":"School, for the purpose of subpart I of this part only, means any building(s) associated with public, private, or charter institutions that primarily provides teaching and learning for elementary or secondary students."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[107]/I[1]","tag":"I","text":"Seasonal system"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[107]","tag":"P","text":"Seasonal system is a non-community water system that is not operated as a public water system on a year-round basis and starts up and shuts down at the beginning and end of each operating season."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[108]/I[1]","tag":"I","text":"Secondary school,"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[108]","tag":"P","text":"Secondary school, for the purpose of subpart I of this part only, means a school comprising any span of grades beginning with the next grade following an elementary school (usually 7, 8, or 9) and ending with grade 12. Secondary schools include both junior high schools and senior high schools and typically span grades 7 through 12."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[109]/I[1]","tag":"I","text":"Sedimentation"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[109]","tag":"P","text":"Sedimentation means a process for removal of solids before filtration by gravity or separation."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[110]/I[1]","tag":"I","text":"Service connection,"},{"kind":"other","selector":"DIV8[N=141.2]/P[110]/I[2]","tag":"I","text":"public water system,"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[110]","tag":"P","text":"Service connection, as used in the definition of public water system, does not include a connection to a system that delivers water by a constructed conveyance other than a pipe if:"},{"kind":"paragraph","selector":"DIV8[N=141.2]/P[111]","tag":"P","text":"(1) The water is used exclusively for purposes other than residential uses (consisting of drinking, bathing, and cooking, or other similar uses);"},{"kind":"paragraph","selector":"DIV8[N=141.2]/P[112]","tag":"P","text":"(2) The State determines that alternative water to achieve the equivalent level of public health protection provided by the applicable national primary drinking water regulation is provided for residential or similar uses for drinking and cooking; or"},{"kind":"paragraph","selector":"DIV8[N=141.2]/P[113]","tag":"P","text":"(3) The State determines that the water provided for residential or similar uses for drinking, cooking, and bathing is centrally treated or treated at the point of entry by the provider, a pass-through entity, or the user to achieve the equivalent level of protection provided by the applicable national primary drinking water regulations."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[114]/I[1]","tag":"I","text":"Service line,"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[114]","tag":"P","text":"Service line, for the purpose of subpart I of this part only, means a portion of pipe that connects the water main (or other conduit for distributing water to individual consumers or groups of consumers) to the building inlet. Where a building is not present, the service line connects the water main (or other conduit for distributing water to individual consumers or groups of consumers) to the outlet."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[115]/I[1]","tag":"I","text":"Single family structure,"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[115]","tag":"P","text":"Single family structure, for the purpose of subpart I of this part only, means a building constructed as a single-family residence that is currently used as either a residence or a place of business."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[116]/I[1]","tag":"I","text":"Slow sand filtration"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[116]","tag":"P","text":"Slow sand filtration means a process involving passage of raw water through a bed of sand at low velocity (generally less than 0.4 m/h) resulting in substantial particulate removal by physical and biological mechanisms."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[117]/I[1]","tag":"I","text":"Small water system,"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[117]","tag":"P","text":"Small water system, for the purpose of subpart I of this part only, means a water system that serves 10,000 persons or fewer."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[118]/I[1]","tag":"I","text":"Special irrigation district"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[118]","tag":"P","text":"Special irrigation district means an irrigation district in existence prior to May 18, 1994 that provides primarily agricultural service through a piped water system with only incidental residential or similar use where the system or the residential or similar users of the system comply with the exclusion provisions in section 1401(4)(B)(i)(II) or (III)."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[119]/I[1]","tag":"I","text":"Standard sample"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[119]","tag":"P","text":"Standard sample means the aliquot of finished drinking water that is examined for the presence of coliform bacteria."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[120]/I[1]","tag":"I","text":"State"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[120]","tag":"P","text":"State means the agency of the State or Tribal government which has jurisdiction over public water systems. During any period when a State or Tribal government does not have primary enforcement responsibility pursuant to section 1413 of the Act, the term “State” means the Regional Administrator, U.S. Environmental Protection Agency."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[121]/I[1]","tag":"I","text":"Subpart H systems"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[121]","tag":"P","text":"Subpart H systems means public water systems using surface water or ground water under the direct influence of surface water as a source that are subject to the requirements of subpart H of this part."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[122]/I[1]","tag":"I","text":"Supplier of water"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[122]","tag":"P","text":"Supplier of water means any person who owns or operates a public water system."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[123]/I[1]","tag":"I","text":"Surface water"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[123]","tag":"P","text":"Surface water means all water which is open to the atmosphere and subject to surface runoff."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[124]/I[1]","tag":"I","text":"SUVA"},{"kind":"other","selector":"DIV8[N=141.2]/P[124]/E[1]","tag":"E","text":"254"},{"kind":"other","selector":"DIV8[N=141.2]/P[124]/SU[1]","tag":"SU","text":"= 1"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[124]","tag":"P","text":"SUVA means Specific Ultraviolet Absorption at 254 nanometers (nm), an indicator of the humic content of water. It is a calculated parameter obtained by dividing a sample's ultraviolet absorption at a wavelength of 254 nm (UV 254) (in m = 1) by its concentration of dissolved organic carbon (DOC) (in mg/L)."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[125]/I[1]","tag":"I","text":"System with a single service connection"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[125]","tag":"P","text":"System with a single service connection means a system which supplies drinking water to consumers via a single service line."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[126]/I[1]","tag":"I","text":"System without corrosion control treatment,"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[126]","tag":"P","text":"System without corrosion control treatment, for the purpose of subpart I of this part, means a water system that does not have or purchases all of its water from a system that does not have:"},{"kind":"paragraph","selector":"DIV8[N=141.2]/P[127]","tag":"P","text":"(1) An optimal corrosion control treatment approved by the State; or"},{"kind":"paragraph","selector":"DIV8[N=141.2]/P[128]","tag":"P","text":"(2) Any pH adjustment, alkalinity adjustment, and/or corrosion inhibitor addition resulting from other water quality adjustments as part of its treatment train infrastructure."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[129]/I[1]","tag":"I","text":"Tap monitoring period,"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[129]","tag":"P","text":"Tap monitoring period, for the purpose of subpart I of this part only, means the period of time during which each water system must conduct tap sampling for lead and copper analysis. The applicable tap monitoring period is determined by lead and copper concentrations in tap samples. The length of the tap monitoring period can range from six months to nine years."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[130]/I[1]","tag":"I","text":"Tap sampling period,"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[130]","tag":"P","text":"Tap sampling period, for the purpose of subpart I of this part only, means the time period, within a tap monitoring period, during which the water system is required to collect samples for lead and copper analysis."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[131]/I[1]","tag":"I","text":"Tap sampling protocol"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[131]","tag":"P","text":"Tap sampling protocol means the method for collecting tap samples pursuant to § 141.86(b)."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[132]/I[1]","tag":"I","text":"Too numerous to count"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[132]","tag":"P","text":"Too numerous to count means that the total number of bacterial colonies exceeds 200 on a 47-mm diameter membrane filter used for coliform detection."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[133]/I[1]","tag":"I","text":"Total Organic Carbon (TOC)"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[133]","tag":"P","text":"Total Organic Carbon (TOC) means total organic carbon in mg/L measured using heat, oxygen, ultraviolet irradiation, chemical oxidants, or combinations of these oxidants that convert organic carbon to carbon dioxide, rounded to two significant figures."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[134]/I[1]","tag":"I","text":"Total trihalomethanes"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[134]","tag":"P","text":"Total trihalomethanes (TTHM) means the sum of the concentration in milligrams per liter of the trihalomethane compounds (trichloromethane [chloroform], dibromochloromethane, bromodichloromethane and tribromomethane [bromoform]), rounded to two significant figures."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[135]/I[1]","tag":"I","text":"Transient non-community water system"},{"kind":"other","selector":"DIV8[N=141.2]/P[135]/I[2]","tag":"I","text":"TWS"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[135]","tag":"P","text":"Transient non-community water system or TWS means a non-community water system that does not regularly serve at least 25 of the same persons over six months per year."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[136]/I[1]","tag":"I","text":"Trihalomethane"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[136]","tag":"P","text":"Trihalomethane (THM) means one of the family of organic compounds, named as derivatives of methane, wherein three of the four hydrogen atoms in methane are each substituted by a halogen atom in the molecular structure."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[137]/I[1]","tag":"I","text":"Two-stage lime softening"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[137]","tag":"P","text":"Two-stage lime softening is a process in which chemical addition and hardness precipitation occur in each of two distinct unit clarification processes in series prior to filtration."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[138]/I[1]","tag":"I","text":"Uncovered finished water storage facility"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[138]","tag":"P","text":"Uncovered finished water storage facility is a tank, reservoir, or other facility used to store water that will undergo no further treatment to reduce microbial pathogens except residual disinfection and is directly open to the atmosphere."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[139]/I[1]","tag":"I","text":"Virus"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[139]","tag":"P","text":"Virus means a virus of fecal origin which is infectious to humans by waterborne transmission."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[140]/I[1]","tag":"I","text":"Waterborne disease outbreak"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[140]","tag":"P","text":"Waterborne disease outbreak means the significant occurrence of acute infectious illness, epidemiologically associated with the ingestion of water from a public water system which is deficient in treatment, as determined by the appropriate local or State agency."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[141]/I[1]","tag":"I","text":"Wholesale system"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[141]","tag":"P","text":"Wholesale system is a public water system that treats source water as necessary to produce finished water and then delivers some or all of that finished water to another public water system. Delivery may be through a direct connection or through the distribution system of one or more consecutive systems."},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/P[142]/I[1]","tag":"I","text":"Wide-mouth bottles,"}],"kind":"paragraph","selector":"DIV8[N=141.2]/P[142]","tag":"P","text":"Wide-mouth bottles, for the purpose of subpart I of this part only, means bottles one liter in volume that have a mouth with an inner diameter that measures at least 40 millimeters wide."},{"kind":"citation","selector":"DIV8[N=141.2]/CITA[1]","tag":"CITA","text":"[40 FR 59570, Dec. 24, 1975]"},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/EDNOTE[1]/HED[1]","tag":"HED","text":"Editorial Note:"},{"children":[{"kind":"other","selector":"DIV8[N=141.2]/EDNOTE[1]/PSPACE[1]/E[1]","tag":"E","text":"Federal Register"},{"kind":"other","selector":"DIV8[N=141.2]/EDNOTE[1]/PSPACE[1]/I[1]","tag":"I","text":"www.govinfo.gov."}],"kind":"other","selector":"DIV8[N=141.2]/EDNOTE[1]/PSPACE[1]","tag":"PSPACE"}],"kind":"other","selector":"DIV8[N=141.2]/EDNOTE[1]","tag":"EDNOTE"}],"kind":"section","selector":"DIV8[N=141.2]","tag":"DIV8"},"unit_id":"141.2"},"unit_id":"141.2"}
