{
  "schema_version": "drinking-water-profile/v0.1",
  "type": "concept",
  "page_id": "dbp.compliance.lraa",
  "title": "TTHM and HAA5 MCL compliance calculation: locational running annual average (LRAA) under subpart V, running annual average (RAA) under subpart L, and increased monitoring",
  "status": "draft",
  "assurance_profile": "drinking-water/v0.1",
  "use_class": "regulatory-reference",
  "jurisdiction": "US-federal",
  "applicability": {
    "system_types": [
      "community-water-system",
      "nontransient-noncommunity-water-system"
    ],
    "conditions": [
      "Subpart V applies to community and nontransient noncommunity water systems that use a primary or residual disinfectant other than ultraviolet light, or deliver water treated with one (141.620(b))"
    ],
    "exclusions": [
      "Transient noncommunity water systems are not subject to subpart V (141.620(b))"
    ]
  },
  "generated": {
    "by": "cc",
    "at": "2026-11-05T17:21:16Z"
  },
  "review_payload": {
    "canonicalization": "dw-review-payload/v0.1",
    "sha256": "47928a061fb8c7e241c60aeff8b2d126fd65cbff8d680716c9ee0b70eaa963ca"
  },
  "normalization": "dw-quote-normalization/v0.1",
  "verified": [
    {
      "by": "process:quote-tool/v0.1-interim",
      "actor_type": "process",
      "at": "2026-11-05T17:21:16Z",
      "review_payload_sha256": "47928a061fb8c7e241c60aeff8b2d126fd65cbff8d680716c9ee0b70eaa963ca",
      "scopes": [
        "source-capture",
        "quote-fidelity"
      ]
    }
  ],
  "stale_after": "2027-01-31",
  "source_watch": {
    "watch_id": "watch.dbp.compliance.lraa",
    "last_result": "unchanged",
    "last_checked_at": "2026-11-02T07:10:07Z",
    "next_due_at": "2026-12-02T07:10:07Z"
  },
  "source_refs": [
    {
      "source_id": "source.ecfr.2026-07-01.141-2",
      "captured_sha256": "d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1",
      "licensing_decision_payload_sha256": "7036d6d0f9722e5cd5ee121813e78492b18bb148bdbec63a77386bb7a4e54476"
    },
    {
      "source_id": "source.ecfr.2026-07-01.141-620",
      "captured_sha256": "3534de542f521df06b479c1daa82e768e14730cfe090e94ea0c3fcdd96672267",
      "licensing_decision_payload_sha256": "f3b39502bbfbaa850eb4cfeab711de70381c64f8a07e8cf649e719d96f119eb2"
    },
    {
      "source_id": "source.ecfr.2026-07-01.141-625",
      "captured_sha256": "b733ecb787db890bedaff88bf36716600ec0dd1e2f7d76998a2a4f07debbd146",
      "licensing_decision_payload_sha256": "728eb69afd4d9cc2ed8b46d7e9f304d47fab94d57bb5e4e61427f96fe05fa189"
    },
    {
      "source_id": "source.ecfr.2026-07-01.141-133",
      "captured_sha256": "4b773cefc584399af240124de5887ba45088b428f3a242dffe1ad43ed6edba82",
      "licensing_decision_payload_sha256": "d6ec1d0234a47c5182c72e45fb04196e4e433d2da71315fdca65a5a605d7c1c4"
    }
  ],
  "quotes": [
    {
      "quote_id": "quote.dbp.compliance.lraa.lraa-definition",
      "source_id": "source.ecfr.2026-07-01.141-2",
      "captured_source_sha256": "d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1",
      "anchor": {
        "selector_type": "text-position",
        "selector_version": "v0.1",
        "value": "normalized:20748-20930"
      },
      "source_version": "eCFR point-in-time 2026-07-01",
      "normalization": "dw-quote-normalization/v0.1",
      "span_sha256": "4b3a8c5be9f3c0e79ea06ee73fe961c867dbcfda9553142e01d8d788c6e2821d",
      "verified_at": "2026-11-05T17:21:16Z"
    },
    {
      "quote_id": "quote.dbp.compliance.lraa.dual-sample-set",
      "source_id": "source.ecfr.2026-07-01.141-2",
      "captured_source_sha256": "d2d9daa22334d43c6acd38c094e281a5ed23142cab14578d7be0fe968e9d37f1",
      "anchor": {
        "selector_type": "text-position",
        "selector_version": "v0.1",
        "value": "normalized:10328-10487"
      },
      "source_version": "eCFR point-in-time 2026-07-01",
      "normalization": "dw-quote-normalization/v0.1",
      "span_sha256": "d8819a3fb06a4fca842c8fc1b7e9b7fcd15a56c56de7ff0c3143acc8cf0c75ee",
      "verified_at": "2026-11-05T17:21:16Z"
    },
    {
      "quote_id": "quote.dbp.compliance.lraa.subpart-v-general",
      "source_id": "source.ecfr.2026-07-01.141-620",
      "captured_source_sha256": "3534de542f521df06b479c1daa82e768e14730cfe090e94ea0c3fcdd96672267",
      "anchor": {
        "selector_type": "text-position",
        "selector_version": "v0.1",
        "value": "normalized:32-530"
      },
      "source_version": "eCFR point-in-time 2026-07-01",
      "normalization": "dw-quote-normalization/v0.1",
      "span_sha256": "4cf9aa1113a1e81696124b80f17200ff8c2c33d76b210c898e2c752afe29ec76",
      "verified_at": "2026-11-05T17:21:16Z"
    },
    {
      "quote_id": "quote.dbp.compliance.lraa.applicability",
      "source_id": "source.ecfr.2026-07-01.141-620",
      "captured_source_sha256": "3534de542f521df06b479c1daa82e768e14730cfe090e94ea0c3fcdd96672267",
      "anchor": {
        "selector_type": "text-position",
        "selector_version": "v0.1",
        "value": "normalized:531-858"
      },
      "source_version": "eCFR point-in-time 2026-07-01",
      "normalization": "dw-quote-normalization/v0.1",
      "span_sha256": "b4547ef8236f43f059cf8e5a3df041aeed9e19461fed9c433c26a3eba26a5926",
      "verified_at": "2026-11-05T17:21:16Z"
    },
    {
      "quote_id": "quote.dbp.compliance.lraa.schedule",
      "source_id": "source.ecfr.2026-07-01.141-620",
      "captured_source_sha256": "3534de542f521df06b479c1daa82e768e14730cfe090e94ea0c3fcdd96672267",
      "anchor": {
        "selector_type": "text-position",
        "selector_version": "v0.1",
        "value": "normalized:859-1937"
      },
      "source_version": "eCFR point-in-time 2026-07-01",
      "normalization": "dw-quote-normalization/v0.1",
      "span_sha256": "53c9c5461563b59a866b8aab6e85b34529ae714c46ab2c53d83aa9cde7eb5f49",
      "verified_at": "2026-11-05T17:21:16Z"
    },
    {
      "quote_id": "quote.dbp.compliance.lraa.monitoring-start",
      "source_id": "source.ecfr.2026-07-01.141-620",
      "captured_source_sha256": "3534de542f521df06b479c1daa82e768e14730cfe090e94ea0c3fcdd96672267",
      "anchor": {
        "selector_type": "text-position",
        "selector_version": "v0.1",
        "value": "normalized:1938-2553"
      },
      "source_version": "eCFR point-in-time 2026-07-01",
      "normalization": "dw-quote-normalization/v0.1",
      "span_sha256": "e4e305f8d9940e27e1ca2b125da16f3ab91d6d65989a650e60f2f1abf3d344d8",
      "verified_at": "2026-11-05T17:21:16Z"
    },
    {
      "quote_id": "quote.dbp.compliance.lraa.first-compliance-calculation",
      "source_id": "source.ecfr.2026-07-01.141-620",
      "captured_source_sha256": "3534de542f521df06b479c1daa82e768e14730cfe090e94ea0c3fcdd96672267",
      "anchor": {
        "selector_type": "text-position",
        "selector_version": "v0.1",
        "value": "normalized:2554-3139"
      },
      "source_version": "eCFR point-in-time 2026-07-01",
      "normalization": "dw-quote-normalization/v0.1",
      "span_sha256": "2c9a529e54647487bcff5fedab96c178475f52f33a8edd1847995f5fdc4d40f2",
      "verified_at": "2026-11-05T17:21:16Z"
    },
    {
      "quote_id": "quote.dbp.compliance.lraa.lraa-quarterly",
      "source_id": "source.ecfr.2026-07-01.141-620",
      "captured_source_sha256": "3534de542f521df06b479c1daa82e768e14730cfe090e94ea0c3fcdd96672267",
      "anchor": {
        "selector_type": "text-position",
        "selector_version": "v0.1",
        "value": "normalized:3851-4444"
      },
      "source_version": "eCFR point-in-time 2026-07-01",
      "normalization": "dw-quote-normalization/v0.1",
      "span_sha256": "d5e00a20cf29cb4dab98c3c075b12b3777d8f39977dbbaebd52c47a12ac1ed44",
      "verified_at": "2026-11-05T17:21:16Z"
    },
    {
      "quote_id": "quote.dbp.compliance.lraa.lraa-less-than-quarterly",
      "source_id": "source.ecfr.2026-07-01.141-620",
      "captured_source_sha256": "3534de542f521df06b479c1daa82e768e14730cfe090e94ea0c3fcdd96672267",
      "anchor": {
        "selector_type": "text-position",
        "selector_version": "v0.1",
        "value": "normalized:4504-4843"
      },
      "source_version": "eCFR point-in-time 2026-07-01",
      "normalization": "dw-quote-normalization/v0.1",
      "span_sha256": "f7dba7bef79850ffa493d4b112bad4a641f2c3e8237a3df9060be39dd36ef0fb",
      "verified_at": "2026-11-05T17:21:16Z"
    },
    {
      "quote_id": "quote.dbp.compliance.lraa.increased-monitoring-trigger",
      "source_id": "source.ecfr.2026-07-01.141-625",
      "captured_source_sha256": "b733ecb787db890bedaff88bf36716600ec0dd1e2f7d76998a2a4f07debbd146",
      "anchor": {
        "selector_type": "text-position",
        "selector_version": "v0.1",
        "value": "normalized:53-370"
      },
      "source_version": "eCFR point-in-time 2026-07-01",
      "normalization": "dw-quote-normalization/v0.1",
      "span_sha256": "d9fd8247c29a6d7343c108af10760c0076a0804c08f1bee806640708a9a0449f",
      "verified_at": "2026-11-05T17:21:16Z"
    },
    {
      "quote_id": "quote.dbp.compliance.lraa.violation",
      "source_id": "source.ecfr.2026-07-01.141-625",
      "captured_source_sha256": "b733ecb787db890bedaff88bf36716600ec0dd1e2f7d76998a2a4f07debbd146",
      "anchor": {
        "selector_type": "text-position",
        "selector_version": "v0.1",
        "value": "normalized:371-838"
      },
      "source_version": "eCFR point-in-time 2026-07-01",
      "normalization": "dw-quote-normalization/v0.1",
      "span_sha256": "8d9f7efdc6d5bae50e12ba933cb1254d9461e90d7050d285eae5b016b2446251",
      "verified_at": "2026-11-05T17:21:16Z"
    },
    {
      "quote_id": "quote.dbp.compliance.lraa.return-to-routine",
      "source_id": "source.ecfr.2026-07-01.141-625",
      "captured_source_sha256": "b733ecb787db890bedaff88bf36716600ec0dd1e2f7d76998a2a4f07debbd146",
      "anchor": {
        "selector_type": "text-position",
        "selector_version": "v0.1",
        "value": "normalized:839-1056"
      },
      "source_version": "eCFR point-in-time 2026-07-01",
      "normalization": "dw-quote-normalization/v0.1",
      "span_sha256": "14194ace1900711e6f78c0b00c2727d3db0f31b0432e9ec572c6c41f1a645f9d",
      "verified_at": "2026-11-05T17:21:16Z"
    },
    {
      "quote_id": "quote.dbp.compliance.lraa.raa-subpart-l",
      "source_id": "source.ecfr.2026-07-01.141-133",
      "captured_source_sha256": "4b773cefc584399af240124de5887ba45088b428f3a242dffe1ad43ed6edba82",
      "anchor": {
        "selector_type": "text-position",
        "selector_version": "v0.1",
        "value": "normalized:1181-1479"
      },
      "source_version": "eCFR point-in-time 2026-07-01",
      "normalization": "dw-quote-normalization/v0.1",
      "span_sha256": "3b41dda198eaa568f5e5a6f36610e0e21afbb1ec68e9637c1a086da8a6e426ab",
      "verified_at": "2026-11-05T17:21:16Z"
    }
  ],
  "claims": [
    {
      "claim_id": "claim.dbp.compliance.lraa.lraa-definition",
      "kind": "qualitative",
      "subject": "Locational running annual average (LRAA)",
      "relation": {
        "operator": "eq",
        "regulatory_metric": "other"
      },
      "value": "The average of sample analytical results for samples taken at a particular monitoring location during the previous four calendar quarters",
      "conditions": [
        "The same definition is recorded on page dbp.definitions (claim.dbp.definitions.lraa-computation); this page carries the compliance mechanics built on it"
      ],
      "exceptions": [],
      "jurisdiction": "US-federal",
      "applicability": {
        "system_types": [
          "community-water-system",
          "nontransient-noncommunity-water-system"
        ],
        "conditions": [
          "Subpart V applies to community and nontransient noncommunity water systems that use a primary or residual disinfectant other than ultraviolet light, or deliver water treated with one (141.620(b))"
        ],
        "exclusions": [
          "Transient noncommunity water systems are not subject to subpart V (141.620(b))"
        ]
      },
      "supporting_quote_ids": [
        "quote.dbp.compliance.lraa.lraa-definition",
        "quote.dbp.compliance.lraa.subpart-v-general",
        "quote.dbp.compliance.lraa.applicability"
      ]
    },
    {
      "claim_id": "claim.dbp.compliance.lraa.compliance-basis-subpart-v",
      "kind": "qualitative",
      "subject": "How TTHM and HAA5 MCL compliance is calculated under subpart V: the LRAA at each monitoring location",
      "relation": {
        "operator": "eq",
        "regulatory_metric": "other"
      },
      "value": "Each LRAA, calculated at each monitoring location from subpart V monitoring results, must not exceed the MCL; the subpart V MCLs are compliance with maximum contaminant levels based on locational running annual averages",
      "conditions": [],
      "exceptions": [],
      "jurisdiction": "US-federal",
      "applicability": {
        "system_types": [
          "community-water-system",
          "nontransient-noncommunity-water-system"
        ],
        "conditions": [
          "Subpart V applies to community and nontransient noncommunity water systems that use a primary or residual disinfectant other than ultraviolet light, or deliver water treated with one (141.620(b))"
        ],
        "exclusions": [
          "Transient noncommunity water systems are not subject to subpart V (141.620(b))"
        ]
      },
      "supporting_quote_ids": [
        "quote.dbp.compliance.lraa.lraa-quarterly",
        "quote.dbp.compliance.lraa.subpart-v-general",
        "quote.dbp.compliance.lraa.violation",
        "quote.dbp.compliance.lraa.applicability"
      ]
    },
    {
      "claim_id": "claim.dbp.compliance.lraa.contrast-with-subpart-l-raa",
      "kind": "qualitative",
      "subject": "How TTHM and HAA5 MCL compliance was calculated under subpart L (system-wide RAA) compared with subpart V (LRAA per location)",
      "relation": {
        "operator": "eq",
        "regulatory_metric": "other"
      },
      "value": "Under subpart L, for systems monitoring quarterly, compliance was a running annual arithmetic average, computed quarterly, of quarterly arithmetic averages of all samples collected by the system, with no per-location test; under subpart V each monitoring location's LRAA is tested against the MCL",
      "conditions": [
        "This claim states the two averaging bases as the sources define them; it asserts no reason for the change and no comparison of outcomes"
      ],
      "exceptions": [],
      "jurisdiction": "US-federal",
      "applicability": {
        "system_types": [
          "community-water-system",
          "nontransient-noncommunity-water-system"
        ],
        "conditions": [
          "Subpart V applies to community and nontransient noncommunity water systems that use a primary or residual disinfectant other than ultraviolet light, or deliver water treated with one (141.620(b))"
        ],
        "exclusions": [
          "Transient noncommunity water systems are not subject to subpart V (141.620(b))"
        ]
      },
      "supporting_quote_ids": [
        "quote.dbp.compliance.lraa.raa-subpart-l",
        "quote.dbp.compliance.lraa.lraa-quarterly",
        "quote.dbp.compliance.lraa.subpart-v-general",
        "quote.dbp.compliance.lraa.applicability"
      ]
    },
    {
      "claim_id": "claim.dbp.compliance.lraa.lraa-computation-quarterly",
      "kind": "qualitative",
      "subject": "TTHM and HAA5 LRAA computation by systems monitoring quarterly",
      "relation": {
        "operator": "required",
        "regulatory_metric": "other"
      },
      "value": "Calculate the LRAA from subpart V monitoring results and determine that each LRAA does not exceed the MCL; more than one sample in a quarter at a location is averaged into one quarterly value; if four consecutive quarters are not completed, compliance is based on the average of the available data from the most recent four quarters",
      "conditions": [],
      "exceptions": [],
      "jurisdiction": "US-federal",
      "applicability": {
        "system_types": [
          "community-water-system",
          "nontransient-noncommunity-water-system"
        ],
        "conditions": [
          "Subpart V applies to community and nontransient noncommunity water systems that use a primary or residual disinfectant other than ultraviolet light, or deliver water treated with one (141.620(b))"
        ],
        "exclusions": [
          "Transient noncommunity water systems are not subject to subpart V (141.620(b))"
        ]
      },
      "supporting_quote_ids": [
        "quote.dbp.compliance.lraa.lraa-quarterly",
        "quote.dbp.compliance.lraa.applicability"
      ]
    },
    {
      "claim_id": "claim.dbp.compliance.lraa.lraa-less-than-quarterly",
      "kind": "qualitative",
      "subject": "TTHM and HAA5 LRAA determination by systems monitoring annually or less frequently",
      "relation": {
        "operator": "required",
        "regulatory_metric": "other"
      },
      "value": "Each sample must be less than the MCL; a sample that exceeds the MCL brings the increased-monitoring requirements of 141.625; when no sample exceeds the MCL, each location's sample result is its LRAA",
      "conditions": [
        "141.620(d)(2) says each sample must be less than the MCL and names 141.625 for a sample that exceeds it; 141.625(a) states the trigger as a TTHM sample >0.080 mg/L or a HAA5 sample >0.060 mg/L, so under 141.625(a) a sample exactly equal to the MCL does not trigger increased monitoring; whether such a sample meets 141.620(d)(2) is not stated by either quote and is not classified by this page"
      ],
      "exceptions": [],
      "jurisdiction": "US-federal",
      "applicability": {
        "system_types": [
          "community-water-system",
          "nontransient-noncommunity-water-system"
        ],
        "conditions": [
          "Subpart V applies to community and nontransient noncommunity water systems that use a primary or residual disinfectant other than ultraviolet light, or deliver water treated with one (141.620(b))"
        ],
        "exclusions": [
          "Transient noncommunity water systems are not subject to subpart V (141.620(b))"
        ]
      },
      "supporting_quote_ids": [
        "quote.dbp.compliance.lraa.lraa-less-than-quarterly",
        "quote.dbp.compliance.lraa.increased-monitoring-trigger",
        "quote.dbp.compliance.lraa.applicability"
      ]
    },
    {
      "claim_id": "claim.dbp.compliance.lraa.increased-monitoring-trigger-tthm",
      "kind": "numeric",
      "subject": "TTHM sample result that requires increased monitoring for annual or less-frequent monitors",
      "relation": {
        "operator": "gt",
        "regulatory_metric": "monitoring-trigger"
      },
      "value": 0.08,
      "conditions": [
        "Applies to systems required to monitor at a particular location annually or less frequently under 141.621 or 141.623; the increase is to dual sample sets once per quarter, taken every 90 days, at all locations",
        "The same quote sets the HAA5 trigger at >0.060 mg/L (claim.dbp.compliance.lraa.increased-monitoring-trigger-haa5)"
      ],
      "exceptions": [],
      "jurisdiction": "US-federal",
      "applicability": {
        "system_types": [
          "community-water-system",
          "nontransient-noncommunity-water-system"
        ],
        "conditions": [
          "Subpart V applies to community and nontransient noncommunity water systems that use a primary or residual disinfectant other than ultraviolet light, or deliver water treated with one (141.620(b))"
        ],
        "exclusions": [
          "Transient noncommunity water systems are not subject to subpart V (141.620(b))"
        ]
      },
      "supporting_quote_ids": [
        "quote.dbp.compliance.lraa.increased-monitoring-trigger",
        "quote.dbp.compliance.lraa.applicability"
      ],
      "unit": "mg/L"
    },
    {
      "claim_id": "claim.dbp.compliance.lraa.increased-monitoring-trigger-haa5",
      "kind": "numeric",
      "subject": "HAA5 sample result that requires increased monitoring for annual or less-frequent monitors",
      "relation": {
        "operator": "gt",
        "regulatory_metric": "monitoring-trigger"
      },
      "value": 0.06,
      "conditions": [
        "Applies to systems required to monitor at a particular location annually or less frequently under 141.621 or 141.623; the increase is to dual sample sets once per quarter, taken every 90 days, at all locations",
        "The same quote sets the TTHM trigger at >0.080 mg/L (claim.dbp.compliance.lraa.increased-monitoring-trigger-tthm)"
      ],
      "exceptions": [],
      "jurisdiction": "US-federal",
      "applicability": {
        "system_types": [
          "community-water-system",
          "nontransient-noncommunity-water-system"
        ],
        "conditions": [
          "Subpart V applies to community and nontransient noncommunity water systems that use a primary or residual disinfectant other than ultraviolet light, or deliver water treated with one (141.620(b))"
        ],
        "exclusions": [
          "Transient noncommunity water systems are not subject to subpart V (141.620(b))"
        ]
      },
      "supporting_quote_ids": [
        "quote.dbp.compliance.lraa.increased-monitoring-trigger",
        "quote.dbp.compliance.lraa.applicability"
      ],
      "unit": "mg/L"
    },
    {
      "claim_id": "claim.dbp.compliance.lraa.dual-sample-set",
      "kind": "qualitative",
      "subject": "Dual sample set",
      "relation": {
        "operator": "eq",
        "regulatory_metric": "other"
      },
      "value": "Two samples collected at the same time and location, one analyzed for TTHM and the other for HAA5",
      "conditions": [],
      "exceptions": [],
      "jurisdiction": "US-federal",
      "applicability": {
        "system_types": [
          "community-water-system",
          "nontransient-noncommunity-water-system"
        ],
        "conditions": [
          "Subpart V applies to community and nontransient noncommunity water systems that use a primary or residual disinfectant other than ultraviolet light, or deliver water treated with one (141.620(b))"
        ],
        "exclusions": [
          "Transient noncommunity water systems are not subject to subpart V (141.620(b))"
        ]
      },
      "supporting_quote_ids": [
        "quote.dbp.compliance.lraa.dual-sample-set",
        "quote.dbp.compliance.lraa.increased-monitoring-trigger",
        "quote.dbp.compliance.lraa.applicability"
      ]
    },
    {
      "claim_id": "claim.dbp.compliance.lraa.violation",
      "kind": "qualitative",
      "subject": "TTHM or HAA5 MCL violation under subpart V",
      "relation": {
        "operator": "eq",
        "regulatory_metric": "other"
      },
      "value": "The LRAA exceeds the subpart V MCL in 141.64(b)(2), calculated on four consecutive quarters of monitoring, or on fewer than four quarters if the MCL would be exceeded regardless of later results",
      "conditions": [
        "A system is separately in violation of the monitoring requirements for each quarter whose result would be used in an LRAA if it fails to monitor (141.625(b), second sentence)"
      ],
      "exceptions": [],
      "jurisdiction": "US-federal",
      "applicability": {
        "system_types": [
          "community-water-system",
          "nontransient-noncommunity-water-system"
        ],
        "conditions": [
          "Subpart V applies to community and nontransient noncommunity water systems that use a primary or residual disinfectant other than ultraviolet light, or deliver water treated with one (141.620(b))"
        ],
        "exclusions": [
          "Transient noncommunity water systems are not subject to subpart V (141.620(b))"
        ]
      },
      "supporting_quote_ids": [
        "quote.dbp.compliance.lraa.violation",
        "quote.dbp.compliance.lraa.lraa-quarterly",
        "quote.dbp.compliance.lraa.applicability"
      ]
    },
    {
      "claim_id": "claim.dbp.compliance.lraa.return-to-routine-tthm",
      "kind": "numeric",
      "subject": "LRAA at every monitoring location that allows a return from increased to routine monitoring, TTHM",
      "relation": {
        "operator": "lte",
        "regulatory_metric": "monitoring-trigger"
      },
      "value": 0.06,
      "conditions": [
        "After at least four consecutive quarters of increased monitoring, and only together with the HAA5 condition in claim.dbp.compliance.lraa.return-to-routine-haa5"
      ],
      "exceptions": [],
      "jurisdiction": "US-federal",
      "applicability": {
        "system_types": [
          "community-water-system",
          "nontransient-noncommunity-water-system"
        ],
        "conditions": [
          "Subpart V applies to community and nontransient noncommunity water systems that use a primary or residual disinfectant other than ultraviolet light, or deliver water treated with one (141.620(b))"
        ],
        "exclusions": [
          "Transient noncommunity water systems are not subject to subpart V (141.620(b))"
        ]
      },
      "supporting_quote_ids": [
        "quote.dbp.compliance.lraa.return-to-routine",
        "quote.dbp.compliance.lraa.applicability"
      ],
      "unit": "mg/L"
    },
    {
      "claim_id": "claim.dbp.compliance.lraa.return-to-routine-haa5",
      "kind": "numeric",
      "subject": "LRAA at every monitoring location that allows a return from increased to routine monitoring, HAA5",
      "relation": {
        "operator": "lte",
        "regulatory_metric": "monitoring-trigger"
      },
      "value": 0.045,
      "conditions": [
        "After at least four consecutive quarters of increased monitoring, and only together with the TTHM condition in claim.dbp.compliance.lraa.return-to-routine-tthm"
      ],
      "exceptions": [],
      "jurisdiction": "US-federal",
      "applicability": {
        "system_types": [
          "community-water-system",
          "nontransient-noncommunity-water-system"
        ],
        "conditions": [
          "Subpart V applies to community and nontransient noncommunity water systems that use a primary or residual disinfectant other than ultraviolet light, or deliver water treated with one (141.620(b))"
        ],
        "exclusions": [
          "Transient noncommunity water systems are not subject to subpart V (141.620(b))"
        ]
      },
      "supporting_quote_ids": [
        "quote.dbp.compliance.lraa.return-to-routine",
        "quote.dbp.compliance.lraa.applicability"
      ],
      "unit": "mg/L"
    },
    {
      "claim_id": "claim.dbp.compliance.lraa.first-compliance-calculation",
      "kind": "qualitative",
      "subject": "Timing of the first LRAA compliance calculation",
      "relation": {
        "operator": "required",
        "regulatory_metric": "other"
      },
      "value": "Quarterly monitors: at the end of the fourth calendar quarter following the compliance date and at the end of each subsequent quarter, or earlier if an LRAA from fewer than four quarters would exceed the MCL regardless of later results; less-than-quarterly monitors: beginning with the first compliance sample taken after the compliance date",
      "conditions": [],
      "exceptions": [],
      "jurisdiction": "US-federal",
      "applicability": {
        "system_types": [
          "community-water-system",
          "nontransient-noncommunity-water-system"
        ],
        "conditions": [
          "Subpart V applies to community and nontransient noncommunity water systems that use a primary or residual disinfectant other than ultraviolet light, or deliver water treated with one (141.620(b))"
        ],
        "exclusions": [
          "Transient noncommunity water systems are not subject to subpart V (141.620(b))"
        ]
      },
      "supporting_quote_ids": [
        "quote.dbp.compliance.lraa.first-compliance-calculation",
        "quote.dbp.compliance.lraa.applicability"
      ]
    },
    {
      "claim_id": "claim.dbp.compliance.lraa.monitoring-start",
      "kind": "qualitative",
      "subject": "When subpart V monitoring begins",
      "relation": {
        "operator": "required",
        "regulatory_metric": "monitoring-trigger"
      },
      "value": "Quarterly monitors begin in the first full calendar quarter that includes the compliance date; less-than-quarterly monitors begin in the calendar month recommended in the IDSE report under 141.601 or 141.602 or identified in the subpart V monitoring plan under 141.622, no later than 12 months after the compliance date",
      "conditions": [],
      "exceptions": [],
      "jurisdiction": "US-federal",
      "applicability": {
        "system_types": [
          "community-water-system",
          "nontransient-noncommunity-water-system"
        ],
        "conditions": [
          "Subpart V applies to community and nontransient noncommunity water systems that use a primary or residual disinfectant other than ultraviolet light, or deliver water treated with one (141.620(b))"
        ],
        "exclusions": [
          "Transient noncommunity water systems are not subject to subpart V (141.620(b))"
        ]
      },
      "supporting_quote_ids": [
        "quote.dbp.compliance.lraa.monitoring-start",
        "quote.dbp.compliance.lraa.schedule",
        "quote.dbp.compliance.lraa.applicability"
      ]
    },
    {
      "claim_id": "claim.dbp.compliance.lraa.compliance-schedule",
      "kind": "qualitative",
      "subject": "Subpart V compliance dates by system size",
      "relation": {
        "operator": "required",
        "regulatory_metric": "other"
      },
      "value": "Systems serving 100,000 or more: April 1, 2012; 50,000 to 99,999: October 1, 2012; 10,000 to 49,999: October 1, 2013; fewer than 10,000: October 1, 2013, or October 1, 2014 if Cryptosporidium monitoring is required under 141.701(a)(4) or (a)(6); consecutive and wholesale systems in a combined distribution system: the earliest compliance date in that combined distribution system",
      "conditions": [
        "The dates apply to systems that are not part of a combined distribution system and to the system serving the largest population in one; the State may grant up to 24 additional months for compliance with MCLs and operational evaluation levels where capital improvements are required",
        "The captured eCFR text reads 'orOctober 1, 2014' with no space (sic); the quote reproduces the capture exactly"
      ],
      "exceptions": [],
      "jurisdiction": "US-federal",
      "applicability": {
        "system_types": [
          "community-water-system",
          "nontransient-noncommunity-water-system"
        ],
        "conditions": [
          "Subpart V applies to community and nontransient noncommunity water systems that use a primary or residual disinfectant other than ultraviolet light, or deliver water treated with one (141.620(b))"
        ],
        "exclusions": [
          "Transient noncommunity water systems are not subject to subpart V (141.620(b))"
        ]
      },
      "supporting_quote_ids": [
        "quote.dbp.compliance.lraa.schedule",
        "quote.dbp.compliance.lraa.applicability"
      ]
    }
  ]
}
