{
  "schema_version": "drinking-water-profile/v0.1",
  "type": "concept",
  "page_id": "dbp.mcl.chlorite",
  "title": "Chlorite maximum contaminant level: 1.0 mg/L for systems using chlorine dioxide, three-sample set average",
  "status": "draft",
  "assurance_profile": "drinking-water/v0.1",
  "use_class": "regulatory-reference",
  "jurisdiction": "US-federal",
  "applicability": {
    "system_types": [
      "community-water-system",
      "nontransient-noncommunity-water-system"
    ],
    "conditions": [
      "Community and nontransient noncommunity water systems using chlorine dioxide for disinfection or oxidation (141.132(b)(2))"
    ],
    "exclusions": [
      "Systems that do not use chlorine dioxide are not required to monitor for chlorite; transient noncommunity systems using chlorine dioxide are subject to the chlorine dioxide MRDL in 141.65, not the chlorite MCL"
    ]
  },
  "generated": {
    "by": "cc",
    "at": "2026-11-03T19:18:48Z"
  },
  "review_payload": {
    "canonicalization": "dw-review-payload/v0.1",
    "sha256": "d4ccb38143b6bfdfd5e32a50738bb51f690e899f481df1c4d986f9e87b135200"
  },
  "normalization": "dw-quote-normalization/v0.1",
  "verified": [
    {
      "by": "process:quote-tool/v0.1-interim",
      "actor_type": "process",
      "at": "2026-11-03T19:18:48Z",
      "review_payload_sha256": "d4ccb38143b6bfdfd5e32a50738bb51f690e899f481df1c4d986f9e87b135200",
      "scopes": [
        "source-capture",
        "quote-fidelity"
      ]
    }
  ],
  "stale_after": "2027-01-31",
  "source_watch": {
    "watch_id": "watch.dbp.mcl.chlorite",
    "last_result": "unchanged",
    "last_checked_at": "2026-11-02T07:10:07Z",
    "next_due_at": "2026-12-02T07:10:07Z"
  },
  "source_refs": [
    {
      "source_id": "source.ecfr.2026-07-01.141-64",
      "captured_sha256": "4f1e79cb54139f1901e4a7d7efbd31408b349b661eeb65929426e1f5302933e4",
      "licensing_decision_payload_sha256": "3db5071723e446623cb37d019ac9b0271da6386574c1106aa44784016457f725"
    },
    {
      "source_id": "source.ecfr.2026-07-01.141-132",
      "captured_sha256": "931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854",
      "licensing_decision_payload_sha256": "a99aef52bd75ce57929c25ea48d0839c5d65d1dd2ef5068159c90da0dbcdd045"
    },
    {
      "source_id": "source.ecfr.2026-07-01.141-133",
      "captured_sha256": "4b773cefc584399af240124de5887ba45088b428f3a242dffe1ad43ed6edba82",
      "licensing_decision_payload_sha256": "d6ec1d0234a47c5182c72e45fb04196e4e433d2da71315fdca65a5a605d7c1c4"
    }
  ],
  "quotes": [
    {
      "quote_id": "quote.dbp.mcl.chlorite.mcl-table",
      "source_id": "source.ecfr.2026-07-01.141-64",
      "captured_source_sha256": "4f1e79cb54139f1901e4a7d7efbd31408b349b661eeb65929426e1f5302933e4",
      "anchor": {
        "selector_type": "text-position",
        "selector_version": "v0.1",
        "value": "normalized:65-230"
      },
      "source_version": "eCFR point-in-time 2026-07-01",
      "normalization": "dw-quote-normalization/v0.1",
      "span_sha256": "9b53babf170a06a6772c3378f5335549405ad77af71e20c9010efa8444d1a82f",
      "verified_at": "2026-11-03T19:18:48Z"
    },
    {
      "quote_id": "quote.dbp.mcl.chlorite.compliance-dates",
      "source_id": "source.ecfr.2026-07-01.141-64",
      "captured_source_sha256": "4f1e79cb54139f1901e4a7d7efbd31408b349b661eeb65929426e1f5302933e4",
      "anchor": {
        "selector_type": "text-position",
        "selector_version": "v0.1",
        "value": "normalized:274-584"
      },
      "source_version": "eCFR point-in-time 2026-07-01",
      "normalization": "dw-quote-normalization/v0.1",
      "span_sha256": "e970fb820e550c043c8b49fcb0e65fb13464cebe5ccb4bcdcf7da0b6b7c69ffe",
      "verified_at": "2026-11-03T19:18:48Z"
    },
    {
      "quote_id": "quote.dbp.mcl.chlorite.bat",
      "source_id": "source.ecfr.2026-07-01.141-64",
      "captured_source_sha256": "4f1e79cb54139f1901e4a7d7efbd31408b349b661eeb65929426e1f5302933e4",
      "anchor": {
        "selector_type": "text-position",
        "selector_version": "v0.1",
        "value": "normalized:992-1139"
      },
      "source_version": "eCFR point-in-time 2026-07-01",
      "normalization": "dw-quote-normalization/v0.1",
      "span_sha256": "404886689b1faa7f9e23fedb12cc9b3ff2650b6e09de21bac22538dbe76bd3ef",
      "verified_at": "2026-11-03T19:18:48Z"
    },
    {
      "quote_id": "quote.dbp.mcl.chlorite.scope-and-daily-monitoring",
      "source_id": "source.ecfr.2026-07-01.141-132",
      "captured_source_sha256": "931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854",
      "anchor": {
        "selector_type": "text-position",
        "selector_version": "v0.1",
        "value": "normalized:8322-8886"
      },
      "source_version": "eCFR point-in-time 2026-07-01",
      "normalization": "dw-quote-normalization/v0.1",
      "span_sha256": "2f527a9955cd263de7631388e45b27be53e35ee055c4fb417f21e54530ff2798",
      "verified_at": "2026-11-03T19:18:48Z"
    },
    {
      "quote_id": "quote.dbp.mcl.chlorite.monthly-three-sample-set",
      "source_id": "source.ecfr.2026-07-01.141-132",
      "captured_source_sha256": "931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854",
      "anchor": {
        "selector_type": "text-position",
        "selector_version": "v0.1",
        "value": "normalized:8887-9336"
      },
      "source_version": "eCFR point-in-time 2026-07-01",
      "normalization": "dw-quote-normalization/v0.1",
      "span_sha256": "7a9e7d975bc87dfd15eff6ca66468189c3c4625400475ffca43645efb815ff89",
      "verified_at": "2026-11-03T19:18:48Z"
    },
    {
      "quote_id": "quote.dbp.mcl.chlorite.additional-monitoring",
      "source_id": "source.ecfr.2026-07-01.141-132",
      "captured_source_sha256": "931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854",
      "anchor": {
        "selector_type": "text-position",
        "selector_version": "v0.1",
        "value": "normalized:9504-9991"
      },
      "source_version": "eCFR point-in-time 2026-07-01",
      "normalization": "dw-quote-normalization/v0.1",
      "span_sha256": "67fe6e704ac544a88c3e5b9a5c748b4c159c458547a74c4ef0b271dde78178d2",
      "verified_at": "2026-11-03T19:18:48Z"
    },
    {
      "quote_id": "quote.dbp.mcl.chlorite.reduced-monitoring",
      "source_id": "source.ecfr.2026-07-01.141-132",
      "captured_source_sha256": "931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854",
      "anchor": {
        "selector_type": "text-position",
        "selector_version": "v0.1",
        "value": "normalized:9992-10964"
      },
      "source_version": "eCFR point-in-time 2026-07-01",
      "normalization": "dw-quote-normalization/v0.1",
      "span_sha256": "741901050b89375b1c3a14e3c7008610cd914f3170f2bbe96ece04870f5412e1",
      "verified_at": "2026-11-03T19:18:48Z"
    },
    {
      "quote_id": "quote.dbp.mcl.chlorite.compliance",
      "source_id": "source.ecfr.2026-07-01.141-133",
      "captured_source_sha256": "4b773cefc584399af240124de5887ba45088b428f3a242dffe1ad43ed6edba82",
      "anchor": {
        "selector_type": "text-position",
        "selector_version": "v0.1",
        "value": "normalized:3557-3958"
      },
      "source_version": "eCFR point-in-time 2026-07-01",
      "normalization": "dw-quote-normalization/v0.1",
      "span_sha256": "95d58289b87f39250f15b6a34f124b5dcaf4ea87d6595dbf8d7d5f9220242bcb",
      "verified_at": "2026-11-03T19:18:48Z"
    }
  ],
  "claims": [
    {
      "claim_id": "claim.dbp.mcl.chlorite.mcl",
      "kind": "numeric",
      "subject": "Maximum contaminant level for chlorite",
      "relation": {
        "operator": "eq",
        "regulatory_metric": "mcl"
      },
      "value": 1.0,
      "conditions": [
        "The 141.64(a) table lists bromate (0.010 mg/L) and chlorite (1.0 mg/L) together; this claim covers chlorite only",
        "The MCLG for chlorite is a separate value recorded on page dbp.mclg (claim.dbp.mclg.chlorite); it is not asserted here"
      ],
      "exceptions": [],
      "jurisdiction": "US-federal",
      "applicability": {
        "system_types": [
          "community-water-system",
          "nontransient-noncommunity-water-system"
        ],
        "conditions": [
          "Community and nontransient noncommunity water systems using chlorine dioxide for disinfection or oxidation (141.132(b)(2))"
        ],
        "exclusions": [
          "Systems that do not use chlorine dioxide are not required to monitor for chlorite; transient noncommunity systems using chlorine dioxide are subject to the chlorine dioxide MRDL in 141.65, not the chlorite MCL"
        ]
      },
      "supporting_quote_ids": [
        "quote.dbp.mcl.chlorite.mcl-table"
      ],
      "unit": "mg/L"
    },
    {
      "claim_id": "claim.dbp.mcl.chlorite.applies-to-chlorine-dioxide-systems",
      "kind": "qualitative",
      "subject": "Systems subject to chlorite monitoring",
      "relation": {
        "operator": "required",
        "regulatory_metric": "monitoring-trigger"
      },
      "value": "Community and nontransient noncommunity water systems using chlorine dioxide for disinfection or oxidation",
      "conditions": [],
      "exceptions": [],
      "jurisdiction": "US-federal",
      "applicability": {
        "system_types": [
          "community-water-system",
          "nontransient-noncommunity-water-system"
        ],
        "conditions": [
          "Community and nontransient noncommunity water systems using chlorine dioxide for disinfection or oxidation (141.132(b)(2))"
        ],
        "exclusions": [
          "Systems that do not use chlorine dioxide are not required to monitor for chlorite; transient noncommunity systems using chlorine dioxide are subject to the chlorine dioxide MRDL in 141.65, not the chlorite MCL"
        ]
      },
      "supporting_quote_ids": [
        "quote.dbp.mcl.chlorite.scope-and-daily-monitoring"
      ]
    },
    {
      "claim_id": "claim.dbp.mcl.chlorite.daily-entrance-monitoring",
      "kind": "qualitative",
      "subject": "Routine daily chlorite monitoring",
      "relation": {
        "operator": "required",
        "regulatory_metric": "monitoring-trigger"
      },
      "value": "Daily samples at the entrance to the distribution system; any daily sample exceeding the chlorite MCL requires additional distribution system samples the following day",
      "conditions": [],
      "exceptions": [],
      "jurisdiction": "US-federal",
      "applicability": {
        "system_types": [
          "community-water-system",
          "nontransient-noncommunity-water-system"
        ],
        "conditions": [
          "Community and nontransient noncommunity water systems using chlorine dioxide for disinfection or oxidation (141.132(b)(2))"
        ],
        "exclusions": [
          "Systems that do not use chlorine dioxide are not required to monitor for chlorite; transient noncommunity systems using chlorine dioxide are subject to the chlorine dioxide MRDL in 141.65, not the chlorite MCL"
        ]
      },
      "supporting_quote_ids": [
        "quote.dbp.mcl.chlorite.scope-and-daily-monitoring"
      ]
    },
    {
      "claim_id": "claim.dbp.mcl.chlorite.monthly-three-sample-set",
      "kind": "qualitative",
      "subject": "Routine monthly chlorite monitoring",
      "relation": {
        "operator": "required",
        "regulatory_metric": "monitoring-trigger"
      },
      "value": "A three-sample set each month in the distribution system: one sample near the first customer, one at a location representative of average residence time, one at a location reflecting maximum residence time",
      "conditions": [
        "The term three-sample set is also recorded on page dbp.definitions (claim.dbp.definitions.chlorite-three-sample-set)"
      ],
      "exceptions": [],
      "jurisdiction": "US-federal",
      "applicability": {
        "system_types": [
          "community-water-system",
          "nontransient-noncommunity-water-system"
        ],
        "conditions": [
          "Community and nontransient noncommunity water systems using chlorine dioxide for disinfection or oxidation (141.132(b)(2))"
        ],
        "exclusions": [
          "Systems that do not use chlorine dioxide are not required to monitor for chlorite; transient noncommunity systems using chlorine dioxide are subject to the chlorine dioxide MRDL in 141.65, not the chlorite MCL"
        ]
      },
      "supporting_quote_ids": [
        "quote.dbp.mcl.chlorite.monthly-three-sample-set"
      ]
    },
    {
      "claim_id": "claim.dbp.mcl.chlorite.additional-monitoring-after-exceedance",
      "kind": "qualitative",
      "subject": "Additional chlorite monitoring after an entrance exceedance",
      "relation": {
        "operator": "required",
        "regulatory_metric": "monitoring-trigger"
      },
      "value": "On each day following a routine entrance sample that exceeds the chlorite MCL, three distribution system samples: as close to the first customer as possible, at average residence time, and as close to the end of the distribution system as possible",
      "conditions": [],
      "exceptions": [],
      "jurisdiction": "US-federal",
      "applicability": {
        "system_types": [
          "community-water-system",
          "nontransient-noncommunity-water-system"
        ],
        "conditions": [
          "Community and nontransient noncommunity water systems using chlorine dioxide for disinfection or oxidation (141.132(b)(2))"
        ],
        "exclusions": [
          "Systems that do not use chlorine dioxide are not required to monitor for chlorite; transient noncommunity systems using chlorine dioxide are subject to the chlorine dioxide MRDL in 141.65, not the chlorite MCL"
        ]
      },
      "supporting_quote_ids": [
        "quote.dbp.mcl.chlorite.additional-monitoring"
      ]
    },
    {
      "claim_id": "claim.dbp.mcl.chlorite.reduced-monitoring",
      "kind": "qualitative",
      "subject": "Reduced chlorite monitoring",
      "relation": {
        "operator": "eq",
        "regulatory_metric": "monitoring-trigger"
      },
      "value": "Entrance monitoring may not be reduced; distribution system monitoring may be reduced to one three-sample set per quarter after one year with no individual distribution system sample above the MCL and no triggered additional monitoring",
      "conditions": [
        "The system must revert to routine monitoring if any of the three quarterly distribution system samples exceeds the MCL or additional monitoring is triggered (141.132(b)(2)(iii)(B), second sentence)"
      ],
      "exceptions": [],
      "jurisdiction": "US-federal",
      "applicability": {
        "system_types": [
          "community-water-system",
          "nontransient-noncommunity-water-system"
        ],
        "conditions": [
          "Community and nontransient noncommunity water systems using chlorine dioxide for disinfection or oxidation (141.132(b)(2))"
        ],
        "exclusions": [
          "Systems that do not use chlorine dioxide are not required to monitor for chlorite; transient noncommunity systems using chlorine dioxide are subject to the chlorine dioxide MRDL in 141.65, not the chlorite MCL"
        ]
      },
      "supporting_quote_ids": [
        "quote.dbp.mcl.chlorite.reduced-monitoring"
      ]
    },
    {
      "claim_id": "claim.dbp.mcl.chlorite.compliance-basis-three-sample-average",
      "kind": "qualitative",
      "subject": "Compliance basis for the chlorite MCL",
      "relation": {
        "operator": "eq",
        "regulatory_metric": "other"
      },
      "value": "Arithmetic average of each three-sample set taken in the distribution system, whether routine monthly sets or triggered additional sets",
      "conditions": [],
      "exceptions": [],
      "jurisdiction": "US-federal",
      "applicability": {
        "system_types": [
          "community-water-system",
          "nontransient-noncommunity-water-system"
        ],
        "conditions": [
          "Community and nontransient noncommunity water systems using chlorine dioxide for disinfection or oxidation (141.132(b)(2))"
        ],
        "exclusions": [
          "Systems that do not use chlorine dioxide are not required to monitor for chlorite; transient noncommunity systems using chlorine dioxide are subject to the chlorine dioxide MRDL in 141.65, not the chlorite MCL"
        ]
      },
      "supporting_quote_ids": [
        "quote.dbp.mcl.chlorite.compliance"
      ]
    },
    {
      "claim_id": "claim.dbp.mcl.chlorite.violation",
      "kind": "qualitative",
      "subject": "Chlorite MCL violation",
      "relation": {
        "operator": "eq",
        "regulatory_metric": "other"
      },
      "value": "The arithmetic average of any three-sample set exceeds the MCL; the system must notify the public under subpart Q and report to the State under 141.134",
      "conditions": [
        "A single daily entrance sample above the MCL triggers additional monitoring; it is not by itself an MCL violation"
      ],
      "exceptions": [],
      "jurisdiction": "US-federal",
      "applicability": {
        "system_types": [
          "community-water-system",
          "nontransient-noncommunity-water-system"
        ],
        "conditions": [
          "Community and nontransient noncommunity water systems using chlorine dioxide for disinfection or oxidation (141.132(b)(2))"
        ],
        "exclusions": [
          "Systems that do not use chlorine dioxide are not required to monitor for chlorite; transient noncommunity systems using chlorine dioxide are subject to the chlorine dioxide MRDL in 141.65, not the chlorite MCL"
        ]
      },
      "supporting_quote_ids": [
        "quote.dbp.mcl.chlorite.compliance"
      ]
    },
    {
      "claim_id": "claim.dbp.mcl.chlorite.compliance-dates",
      "kind": "qualitative",
      "subject": "Compliance dates for the chlorite MCL",
      "relation": {
        "operator": "required",
        "regulatory_metric": "other"
      },
      "value": "Subpart H systems serving 10,000 or more persons from January 1, 2002; subpart H systems serving fewer than 10,000 persons and systems using only ground water not under the direct influence of surface water from January 1, 2004",
      "conditions": [],
      "exceptions": [],
      "jurisdiction": "US-federal",
      "applicability": {
        "system_types": [
          "community-water-system",
          "nontransient-noncommunity-water-system"
        ],
        "conditions": [
          "Community and nontransient noncommunity water systems using chlorine dioxide for disinfection or oxidation (141.132(b)(2))"
        ],
        "exclusions": [
          "Systems that do not use chlorine dioxide are not required to monitor for chlorite; transient noncommunity systems using chlorine dioxide are subject to the chlorine dioxide MRDL in 141.65, not the chlorite MCL"
        ]
      },
      "supporting_quote_ids": [
        "quote.dbp.mcl.chlorite.compliance-dates"
      ]
    },
    {
      "claim_id": "claim.dbp.mcl.chlorite.bat",
      "kind": "qualitative",
      "subject": "Best available technology for the chlorite MCL",
      "relation": {
        "operator": "eq",
        "regulatory_metric": "other"
      },
      "value": "Control of treatment processes to reduce disinfectant demand and control of disinfection treatment processes to reduce disinfectant levels",
      "conditions": [],
      "exceptions": [],
      "jurisdiction": "US-federal",
      "applicability": {
        "system_types": [
          "community-water-system",
          "nontransient-noncommunity-water-system"
        ],
        "conditions": [
          "Community and nontransient noncommunity water systems using chlorine dioxide for disinfection or oxidation (141.132(b)(2))"
        ],
        "exclusions": [
          "Systems that do not use chlorine dioxide are not required to monitor for chlorite; transient noncommunity systems using chlorine dioxide are subject to the chlorine dioxide MRDL in 141.65, not the chlorite MCL"
        ]
      },
      "supporting_quote_ids": [
        "quote.dbp.mcl.chlorite.bat"
      ]
    }
  ]
}
