{
  "schema_version": "drinking-water-profile/v0.1",
  "type": "concept",
  "page_id": "dbp.mrdl.chlorine-chloramine",
  "title": "Chlorine and chloramine maximum residual disinfectant levels: 4.0 mg/L as Cl2, running annual average",
  "status": "stable",
  "assurance_profile": "drinking-water/v0.1",
  "use_class": "regulatory-reference",
  "jurisdiction": "US-federal",
  "applicability": {
    "system_types": [
      "community-water-system",
      "nontransient-noncommunity-water-system"
    ],
    "conditions": [
      "Community and nontransient noncommunity water systems that use chlorine or chloramines (141.132(c)(1)); subpart L reaches CWSs and NTNCWSs that add a chemical disinfectant in any part of treatment (141.130(a)(1))"
    ],
    "exclusions": [
      "Transient noncommunity water systems are reached by subpart L only for the chlorine dioxide MRDL (141.130(a)(2)); the chlorine and chloramine MRDLs are set for community and nontransient noncommunity systems"
    ]
  },
  "generated": {
    "by": "cc",
    "at": "2026-11-05T17:30:35Z"
  },
  "review_payload": {
    "canonicalization": "dw-review-payload/v0.1",
    "sha256": "01853fd271c948ad872a1522aefc4140e13862c9b19b2a7ccd37c6a04550ab1d"
  },
  "normalization": "dw-quote-normalization/v0.1",
  "verified": [
    {
      "by": "process:quote-tool/v0.1-interim",
      "actor_type": "process",
      "at": "2026-11-05T17:30:35Z",
      "review_payload_sha256": "01853fd271c948ad872a1522aefc4140e13862c9b19b2a7ccd37c6a04550ab1d",
      "scopes": [
        "source-capture",
        "quote-fidelity"
      ]
    },
    {
      "by": "human.skitch",
      "actor_type": "human",
      "at": "2026-11-05T17:38:43Z",
      "review_payload_sha256": "01853fd271c948ad872a1522aefc4140e13862c9b19b2a7ccd37c6a04550ab1d",
      "scopes": [
        "editorial-accuracy",
        "applicability",
        "context-completeness"
      ]
    }
  ],
  "stale_after": "2027-01-31",
  "source_watch": {
    "watch_id": "watch.dbp.mrdl.chlorine-chloramine",
    "last_result": "unchanged",
    "last_checked_at": "2026-11-02T07:10:07Z",
    "next_due_at": "2026-12-02T07:10:07Z"
  },
  "source_refs": [
    {
      "source_id": "source.ecfr.2026-07-01.141-65",
      "captured_sha256": "694ca7a525b44bf26d901f0724e878a552881b9d938d7c546bef64177bd9bcc5",
      "licensing_decision_payload_sha256": "4b7bf73fc47c476a17bc283678074c5cc9dcd4dd6c7123e2d2ec105b3af1aed2"
    },
    {
      "source_id": "source.ecfr.2026-07-01.141-133",
      "captured_sha256": "4b773cefc584399af240124de5887ba45088b428f3a242dffe1ad43ed6edba82",
      "licensing_decision_payload_sha256": "d6ec1d0234a47c5182c72e45fb04196e4e433d2da71315fdca65a5a605d7c1c4"
    },
    {
      "source_id": "source.ecfr.2026-07-01.141-132",
      "captured_sha256": "931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854",
      "licensing_decision_payload_sha256": "a99aef52bd75ce57929c25ea48d0839c5d65d1dd2ef5068159c90da0dbcdd045"
    },
    {
      "source_id": "source.ecfr.2026-07-01.141-130",
      "captured_sha256": "ac52496b12163dd91bbeb2e99677fe47c90b2d25a166303630087a2d54175dd7",
      "licensing_decision_payload_sha256": "e40a6d648819e123a5fee502351324de387c8c363e13a373a99d6a21e7d2a7e0"
    }
  ],
  "quotes": [
    {
      "quote_id": "quote.dbp.mrdl.chlorine-chloramine.mrdl-table",
      "source_id": "source.ecfr.2026-07-01.141-65",
      "captured_source_sha256": "694ca7a525b44bf26d901f0724e878a552881b9d938d7c546bef64177bd9bcc5",
      "anchor": {
        "selector_type": "text-position",
        "selector_version": "v0.1",
        "value": "normalized:47-226"
      },
      "source_version": "eCFR point-in-time 2026-07-01",
      "normalization": "dw-quote-normalization/v0.1",
      "span_sha256": "7ce05becc0b0f8c5a266776dc0b04d8d259011becac39f52b253b703c48ff7b7",
      "verified_at": "2026-11-05T17:30:35Z"
    },
    {
      "quote_id": "quote.dbp.mrdl.chlorine-chloramine.compliance-dates",
      "source_id": "source.ecfr.2026-07-01.141-65",
      "captured_source_sha256": "694ca7a525b44bf26d901f0724e878a552881b9d938d7c546bef64177bd9bcc5",
      "anchor": {
        "selector_type": "text-position",
        "selector_version": "v0.1",
        "value": "normalized:227-568"
      },
      "source_version": "eCFR point-in-time 2026-07-01",
      "normalization": "dw-quote-normalization/v0.1",
      "span_sha256": "66063d4f5cb81f0147346762077c3a3ab3103094f4f1f070135fd2c28c0e1e95",
      "verified_at": "2026-11-05T17:30:35Z"
    },
    {
      "quote_id": "quote.dbp.mrdl.chlorine-chloramine.bat",
      "source_id": "source.ecfr.2026-07-01.141-65",
      "captured_source_sha256": "694ca7a525b44bf26d901f0724e878a552881b9d938d7c546bef64177bd9bcc5",
      "anchor": {
        "selector_type": "text-position",
        "selector_version": "v0.1",
        "value": "normalized:1362-1500"
      },
      "source_version": "eCFR point-in-time 2026-07-01",
      "normalization": "dw-quote-normalization/v0.1",
      "span_sha256": "257f6be584a139f8fbfc4c19812fc76fc05faba084e2204321f4b4a0c9f92d14",
      "verified_at": "2026-11-05T17:30:35Z"
    },
    {
      "quote_id": "quote.dbp.mrdl.chlorine-chloramine.compliance-raa",
      "source_id": "source.ecfr.2026-07-01.141-133",
      "captured_source_sha256": "4b773cefc584399af240124de5887ba45088b428f3a242dffe1ad43ed6edba82",
      "anchor": {
        "selector_type": "text-position",
        "selector_version": "v0.1",
        "value": "normalized:3959-4414"
      },
      "source_version": "eCFR point-in-time 2026-07-01",
      "normalization": "dw-quote-normalization/v0.1",
      "span_sha256": "8ac1a9d8ddb5af318f2327b361386a18652c798fcde5d3f360930b13dc6615e8",
      "verified_at": "2026-11-05T17:30:35Z"
    },
    {
      "quote_id": "quote.dbp.mrdl.chlorine-chloramine.switching-disinfectants",
      "source_id": "source.ecfr.2026-07-01.141-133",
      "captured_source_sha256": "4b773cefc584399af240124de5887ba45088b428f3a242dffe1ad43ed6edba82",
      "anchor": {
        "selector_type": "text-position",
        "selector_version": "v0.1",
        "value": "normalized:4415-4791"
      },
      "source_version": "eCFR point-in-time 2026-07-01",
      "normalization": "dw-quote-normalization/v0.1",
      "span_sha256": "67c5ba2b155a6f46c4b568fb70f888cd75e5a46f663e03df6ee9101873560a39",
      "verified_at": "2026-11-05T17:30:35Z"
    },
    {
      "quote_id": "quote.dbp.mrdl.chlorine-chloramine.routine-monitoring",
      "source_id": "source.ecfr.2026-07-01.141-132",
      "captured_source_sha256": "931d76fd4387a2589b0bc26186d4191882101b164c215e369102e88edeff9854",
      "anchor": {
        "selector_type": "text-position",
        "selector_version": "v0.1",
        "value": "normalized:13047-14029"
      },
      "source_version": "eCFR point-in-time 2026-07-01",
      "normalization": "dw-quote-normalization/v0.1",
      "span_sha256": "d7663110253edf14249246b90e5706c766cccaf582b63f81cc21dd972fda130d",
      "verified_at": "2026-11-05T17:30:35Z"
    },
    {
      "quote_id": "quote.dbp.mrdl.chlorine-chloramine.subpart-l-scope",
      "source_id": "source.ecfr.2026-07-01.141-130",
      "captured_source_sha256": "ac52496b12163dd91bbeb2e99677fe47c90b2d25a166303630087a2d54175dd7",
      "anchor": {
        "selector_type": "text-position",
        "selector_version": "v0.1",
        "value": "normalized:127-788"
      },
      "source_version": "eCFR point-in-time 2026-07-01",
      "normalization": "dw-quote-normalization/v0.1",
      "span_sha256": "785c6d8db78847643350da721d92b0dd73833f31684eb2ae3e4cc5520397cb64",
      "verified_at": "2026-11-05T17:30:35Z"
    },
    {
      "quote_id": "quote.dbp.mrdl.chlorine-chloramine.residual-increase-allowance",
      "source_id": "source.ecfr.2026-07-01.141-130",
      "captured_source_sha256": "ac52496b12163dd91bbeb2e99677fe47c90b2d25a166303630087a2d54175dd7",
      "anchor": {
        "selector_type": "text-position",
        "selector_version": "v0.1",
        "value": "normalized:2397-2890"
      },
      "source_version": "eCFR point-in-time 2026-07-01",
      "normalization": "dw-quote-normalization/v0.1",
      "span_sha256": "036479509497842775b39b6035bcbf7b06a328dbccfa7b0f399df1754ad8105f",
      "verified_at": "2026-11-05T17:30:35Z"
    }
  ],
  "claims": [
    {
      "claim_id": "claim.dbp.mrdl.chlorine-chloramine.mrdl-chlorine",
      "kind": "numeric",
      "subject": "Maximum residual disinfectant level for chlorine",
      "relation": {
        "operator": "eq",
        "regulatory_metric": "mrdl"
      },
      "value": 4.0,
      "conditions": [
        "The 141.65(a) table lists chlorine, chloramines and chlorine dioxide together; this claim covers the named disinfectant only, and the value is expressed as Cl2",
        "The MRDLG for the same disinfectant is a separate value recorded on page dbp.mclg; it is not asserted here"
      ],
      "exceptions": [
        "Notwithstanding the MRDLs, a system may increase chlorine or chloramine residual levels in the distribution system to a level and for a time necessary to protect public health, to address specific microbiological contamination problems such as distribution line breaks, storm run-off events, source water contamination events, or cross-connection events (141.130(d)); the allowance is not a general waiver and does not extend to chlorine dioxide"
      ],
      "jurisdiction": "US-federal",
      "applicability": {
        "system_types": [
          "community-water-system",
          "nontransient-noncommunity-water-system"
        ],
        "conditions": [
          "Community and nontransient noncommunity water systems that use chlorine or chloramines (141.132(c)(1)); subpart L reaches CWSs and NTNCWSs that add a chemical disinfectant in any part of treatment (141.130(a)(1))"
        ],
        "exclusions": [
          "Transient noncommunity water systems are reached by subpart L only for the chlorine dioxide MRDL (141.130(a)(2)); the chlorine and chloramine MRDLs are set for community and nontransient noncommunity systems"
        ]
      },
      "supporting_quote_ids": [
        "quote.dbp.mrdl.chlorine-chloramine.mrdl-table",
        "quote.dbp.mrdl.chlorine-chloramine.residual-increase-allowance",
        "quote.dbp.mrdl.chlorine-chloramine.routine-monitoring",
        "quote.dbp.mrdl.chlorine-chloramine.subpart-l-scope"
      ],
      "unit": "mg/L as Cl2"
    },
    {
      "claim_id": "claim.dbp.mrdl.chlorine-chloramine.mrdl-chloramines",
      "kind": "numeric",
      "subject": "Maximum residual disinfectant level for chloramines",
      "relation": {
        "operator": "eq",
        "regulatory_metric": "mrdl"
      },
      "value": 4.0,
      "conditions": [
        "The 141.65(a) table lists chlorine, chloramines and chlorine dioxide together; this claim covers the named disinfectant only, and the value is expressed as Cl2",
        "The MRDLG for the same disinfectant is a separate value recorded on page dbp.mclg; it is not asserted here"
      ],
      "exceptions": [
        "Notwithstanding the MRDLs, a system may increase chlorine or chloramine residual levels in the distribution system to a level and for a time necessary to protect public health, to address specific microbiological contamination problems such as distribution line breaks, storm run-off events, source water contamination events, or cross-connection events (141.130(d)); the allowance is not a general waiver and does not extend to chlorine dioxide"
      ],
      "jurisdiction": "US-federal",
      "applicability": {
        "system_types": [
          "community-water-system",
          "nontransient-noncommunity-water-system"
        ],
        "conditions": [
          "Community and nontransient noncommunity water systems that use chlorine or chloramines (141.132(c)(1)); subpart L reaches CWSs and NTNCWSs that add a chemical disinfectant in any part of treatment (141.130(a)(1))"
        ],
        "exclusions": [
          "Transient noncommunity water systems are reached by subpart L only for the chlorine dioxide MRDL (141.130(a)(2)); the chlorine and chloramine MRDLs are set for community and nontransient noncommunity systems"
        ]
      },
      "supporting_quote_ids": [
        "quote.dbp.mrdl.chlorine-chloramine.mrdl-table",
        "quote.dbp.mrdl.chlorine-chloramine.residual-increase-allowance",
        "quote.dbp.mrdl.chlorine-chloramine.routine-monitoring",
        "quote.dbp.mrdl.chlorine-chloramine.subpart-l-scope"
      ],
      "unit": "mg/L as Cl2"
    },
    {
      "claim_id": "claim.dbp.mrdl.chlorine-chloramine.compliance-basis-raa",
      "kind": "qualitative",
      "subject": "Compliance basis for the chlorine and chloramine MRDLs",
      "relation": {
        "operator": "eq",
        "regulatory_metric": "other"
      },
      "value": "Running annual arithmetic average, computed quarterly, of monthly averages of all samples collected by the system under 141.132(c)(1)",
      "conditions": [],
      "exceptions": [],
      "jurisdiction": "US-federal",
      "applicability": {
        "system_types": [
          "community-water-system",
          "nontransient-noncommunity-water-system"
        ],
        "conditions": [
          "Community and nontransient noncommunity water systems that use chlorine or chloramines (141.132(c)(1)); subpart L reaches CWSs and NTNCWSs that add a chemical disinfectant in any part of treatment (141.130(a)(1))"
        ],
        "exclusions": [
          "Transient noncommunity water systems are reached by subpart L only for the chlorine dioxide MRDL (141.130(a)(2)); the chlorine and chloramine MRDLs are set for community and nontransient noncommunity systems"
        ]
      },
      "supporting_quote_ids": [
        "quote.dbp.mrdl.chlorine-chloramine.compliance-raa",
        "quote.dbp.mrdl.chlorine-chloramine.routine-monitoring",
        "quote.dbp.mrdl.chlorine-chloramine.subpart-l-scope"
      ]
    },
    {
      "claim_id": "claim.dbp.mrdl.chlorine-chloramine.violation",
      "kind": "qualitative",
      "subject": "Chlorine or chloramine MRDL violation",
      "relation": {
        "operator": "eq",
        "regulatory_metric": "other"
      },
      "value": "The running annual average covering any consecutive four-quarter period exceeds the MRDL; the system must notify the public under subpart Q and report to the State under 141.134",
      "conditions": [],
      "exceptions": [
        "Notwithstanding the MRDLs, a system may increase chlorine or chloramine residual levels in the distribution system to a level and for a time necessary to protect public health, to address specific microbiological contamination problems such as distribution line breaks, storm run-off events, source water contamination events, or cross-connection events (141.130(d)); the allowance is not a general waiver and does not extend to chlorine dioxide"
      ],
      "jurisdiction": "US-federal",
      "applicability": {
        "system_types": [
          "community-water-system",
          "nontransient-noncommunity-water-system"
        ],
        "conditions": [
          "Community and nontransient noncommunity water systems that use chlorine or chloramines (141.132(c)(1)); subpart L reaches CWSs and NTNCWSs that add a chemical disinfectant in any part of treatment (141.130(a)(1))"
        ],
        "exclusions": [
          "Transient noncommunity water systems are reached by subpart L only for the chlorine dioxide MRDL (141.130(a)(2)); the chlorine and chloramine MRDLs are set for community and nontransient noncommunity systems"
        ]
      },
      "supporting_quote_ids": [
        "quote.dbp.mrdl.chlorine-chloramine.compliance-raa",
        "quote.dbp.mrdl.chlorine-chloramine.residual-increase-allowance",
        "quote.dbp.mrdl.chlorine-chloramine.routine-monitoring",
        "quote.dbp.mrdl.chlorine-chloramine.subpart-l-scope"
      ]
    },
    {
      "claim_id": "claim.dbp.mrdl.chlorine-chloramine.residual-increase-allowance",
      "kind": "qualitative",
      "subject": "Residual increase allowed notwithstanding the chlorine and chloramine MRDLs",
      "relation": {
        "operator": "eq",
        "regulatory_metric": "other"
      },
      "value": "Systems may increase chlorine or chloramine residual levels in the distribution system to a level and for a time necessary to protect public health, to address specific microbiological contamination problems caused by circumstances such as, but not limited to, distribution line breaks, storm run-off events, source water contamination events, or cross-connection events",
      "conditions": [
        "The allowance names chlorine or chloramines and expressly excludes chlorine dioxide (141.130(d)); it is bounded by the level and time necessary to protect public health against the specific problem"
      ],
      "exceptions": [],
      "jurisdiction": "US-federal",
      "applicability": {
        "system_types": [
          "community-water-system",
          "nontransient-noncommunity-water-system"
        ],
        "conditions": [
          "Community and nontransient noncommunity water systems that use chlorine or chloramines (141.132(c)(1)); subpart L reaches CWSs and NTNCWSs that add a chemical disinfectant in any part of treatment (141.130(a)(1))"
        ],
        "exclusions": [
          "Transient noncommunity water systems are reached by subpart L only for the chlorine dioxide MRDL (141.130(a)(2)); the chlorine and chloramine MRDLs are set for community and nontransient noncommunity systems"
        ]
      },
      "supporting_quote_ids": [
        "quote.dbp.mrdl.chlorine-chloramine.residual-increase-allowance",
        "quote.dbp.mrdl.chlorine-chloramine.routine-monitoring",
        "quote.dbp.mrdl.chlorine-chloramine.subpart-l-scope"
      ]
    },
    {
      "claim_id": "claim.dbp.mrdl.chlorine-chloramine.switching-disinfectants",
      "kind": "qualitative",
      "subject": "Compliance determination when a system switches between chlorine and chloramines during the year",
      "relation": {
        "operator": "required",
        "regulatory_metric": "other"
      },
      "value": "All monitoring results for both chlorine and chloramines are included together in the compliance calculation, and reports under 141.134 must state which residual disinfectant each sample was analyzed for",
      "conditions": [],
      "exceptions": [],
      "jurisdiction": "US-federal",
      "applicability": {
        "system_types": [
          "community-water-system",
          "nontransient-noncommunity-water-system"
        ],
        "conditions": [
          "Community and nontransient noncommunity water systems that use chlorine or chloramines (141.132(c)(1)); subpart L reaches CWSs and NTNCWSs that add a chemical disinfectant in any part of treatment (141.130(a)(1))"
        ],
        "exclusions": [
          "Transient noncommunity water systems are reached by subpart L only for the chlorine dioxide MRDL (141.130(a)(2)); the chlorine and chloramine MRDLs are set for community and nontransient noncommunity systems"
        ]
      },
      "supporting_quote_ids": [
        "quote.dbp.mrdl.chlorine-chloramine.switching-disinfectants",
        "quote.dbp.mrdl.chlorine-chloramine.compliance-raa",
        "quote.dbp.mrdl.chlorine-chloramine.routine-monitoring",
        "quote.dbp.mrdl.chlorine-chloramine.subpart-l-scope"
      ]
    },
    {
      "claim_id": "claim.dbp.mrdl.chlorine-chloramine.routine-monitoring",
      "kind": "qualitative",
      "subject": "Routine residual disinfectant monitoring for chlorine and chloramines",
      "relation": {
        "operator": "required",
        "regulatory_metric": "monitoring-trigger"
      },
      "value": "Measure the residual disinfectant level in the distribution system at the same point and at the same time as total coliforms are sampled (since April 1, 2016 under 141.854 through 141.858); subpart H systems may use the residual results taken under 141.74(b)(6)(i) or 141.74(c)(3)(i) instead of separate samples",
      "conditions": [
        "Before April 1, 2016 the coliform sampling points were those specified in 141.21 (141.132(c)(1)(i), first sentence)"
      ],
      "exceptions": [],
      "jurisdiction": "US-federal",
      "applicability": {
        "system_types": [
          "community-water-system",
          "nontransient-noncommunity-water-system"
        ],
        "conditions": [
          "Community and nontransient noncommunity water systems that use chlorine or chloramines (141.132(c)(1)); subpart L reaches CWSs and NTNCWSs that add a chemical disinfectant in any part of treatment (141.130(a)(1))"
        ],
        "exclusions": [
          "Transient noncommunity water systems are reached by subpart L only for the chlorine dioxide MRDL (141.130(a)(2)); the chlorine and chloramine MRDLs are set for community and nontransient noncommunity systems"
        ]
      },
      "supporting_quote_ids": [
        "quote.dbp.mrdl.chlorine-chloramine.routine-monitoring",
        "quote.dbp.mrdl.chlorine-chloramine.subpart-l-scope"
      ]
    },
    {
      "claim_id": "claim.dbp.mrdl.chlorine-chloramine.no-reduced-monitoring",
      "kind": "qualitative",
      "subject": "Reduced monitoring for chlorine and chloramine residuals",
      "relation": {
        "operator": "prohibited",
        "regulatory_metric": "monitoring-trigger"
      },
      "value": "Monitoring may not be reduced",
      "conditions": [],
      "exceptions": [],
      "jurisdiction": "US-federal",
      "applicability": {
        "system_types": [
          "community-water-system",
          "nontransient-noncommunity-water-system"
        ],
        "conditions": [
          "Community and nontransient noncommunity water systems that use chlorine or chloramines (141.132(c)(1)); subpart L reaches CWSs and NTNCWSs that add a chemical disinfectant in any part of treatment (141.130(a)(1))"
        ],
        "exclusions": [
          "Transient noncommunity water systems are reached by subpart L only for the chlorine dioxide MRDL (141.130(a)(2)); the chlorine and chloramine MRDLs are set for community and nontransient noncommunity systems"
        ]
      },
      "supporting_quote_ids": [
        "quote.dbp.mrdl.chlorine-chloramine.routine-monitoring",
        "quote.dbp.mrdl.chlorine-chloramine.subpart-l-scope"
      ]
    },
    {
      "claim_id": "claim.dbp.mrdl.chlorine-chloramine.compliance-dates",
      "kind": "qualitative",
      "subject": "Compliance dates for the chlorine and chloramine MRDLs",
      "relation": {
        "operator": "required",
        "regulatory_metric": "other"
      },
      "value": "Subpart H systems serving 10,000 or more persons from January 1, 2002; subpart H systems serving fewer than 10,000 persons and systems using only ground water not under the direct influence of surface water from January 1, 2004",
      "conditions": [],
      "exceptions": [],
      "jurisdiction": "US-federal",
      "applicability": {
        "system_types": [
          "community-water-system",
          "nontransient-noncommunity-water-system"
        ],
        "conditions": [
          "Community and nontransient noncommunity water systems that use chlorine or chloramines (141.132(c)(1)); subpart L reaches CWSs and NTNCWSs that add a chemical disinfectant in any part of treatment (141.130(a)(1))"
        ],
        "exclusions": [
          "Transient noncommunity water systems are reached by subpart L only for the chlorine dioxide MRDL (141.130(a)(2)); the chlorine and chloramine MRDLs are set for community and nontransient noncommunity systems"
        ]
      },
      "supporting_quote_ids": [
        "quote.dbp.mrdl.chlorine-chloramine.compliance-dates",
        "quote.dbp.mrdl.chlorine-chloramine.routine-monitoring",
        "quote.dbp.mrdl.chlorine-chloramine.subpart-l-scope"
      ]
    },
    {
      "claim_id": "claim.dbp.mrdl.chlorine-chloramine.bat",
      "kind": "qualitative",
      "subject": "Best available technology for the chlorine and chloramine MRDLs",
      "relation": {
        "operator": "eq",
        "regulatory_metric": "other"
      },
      "value": "Control of treatment processes to reduce disinfectant demand and control of disinfection treatment processes to reduce disinfectant levels",
      "conditions": [
        "141.65(c) names this technology for all three MRDLs in 141.65(a)"
      ],
      "exceptions": [],
      "jurisdiction": "US-federal",
      "applicability": {
        "system_types": [
          "community-water-system",
          "nontransient-noncommunity-water-system"
        ],
        "conditions": [
          "Community and nontransient noncommunity water systems that use chlorine or chloramines (141.132(c)(1)); subpart L reaches CWSs and NTNCWSs that add a chemical disinfectant in any part of treatment (141.130(a)(1))"
        ],
        "exclusions": [
          "Transient noncommunity water systems are reached by subpart L only for the chlorine dioxide MRDL (141.130(a)(2)); the chlorine and chloramine MRDLs are set for community and nontransient noncommunity systems"
        ]
      },
      "supporting_quote_ids": [
        "quote.dbp.mrdl.chlorine-chloramine.bat",
        "quote.dbp.mrdl.chlorine-chloramine.routine-monitoring",
        "quote.dbp.mrdl.chlorine-chloramine.subpart-l-scope"
      ]
    }
  ]
}
