<?xml version="1.0" encoding="UTF-8"?> 
<DIV8 N="141.601" TYPE="SECTION" hierarchy_metadata="{&quot;path&quot;:&quot;/on/_SUBSTITUTE_DATE_/title-40/section-141.601&quot;,&quot;citation&quot;:&quot;40 CFR 141.601&quot;}">
<HEAD>§ 141.601 Standard monitoring.</HEAD>
<P>(a) <I>Standard monitoring plan.</I> Your standard monitoring plan must comply with paragraphs (a)(1) through (a)(4) of this section. You must prepare and submit your standard monitoring plan to the State according to the schedule in § 141.600(c).</P>
<P>(1) Your standard monitoring plan must include a schematic of your distribution system (including distribution system entry points and their sources, and storage facilities), with notes indicating locations and dates of all projected standard monitoring, and all projected subpart L compliance monitoring.</P>
<P>(2) Your standard monitoring plan must include justification of standard monitoring location selection and a summary of data you relied on to justify standard monitoring location selection.</P>
<P>(3) Your standard monitoring plan must specify the population served and system type (subpart H or ground water).</P>
<P>(4) You must retain a complete copy of your standard monitoring plan submitted under this paragraph (a), including any State modification of your standard monitoring plan, for as long as you are required to retain your IDSE report under paragraph (c)(4) of this section.</P>
<P>(b) <I>Standard monitoring.</I> (1) You must monitor as indicated in the table in this paragraph (b)(1). You must collect dual sample sets at each monitoring location. One sample in the dual sample set must be analyzed for TTHM. The other sample in the dual sample set must be analyzed for HAA5. You must conduct one monitoring period during the peak historical month for TTHM levels or HAA5 levels or the month of warmest water temperature. You must review available compliance, study, or operational data to determine the peak historical month for TTHM or HAA5 levels or warmest water temperature.</P>
<DIV width="100%"><DIV class="gpotbl_div">
<TABLE border="1" cellpadding="1" cellspacing="1" class="gpo_table" frame="void" width="100%">
<THEAD>
<TR>
<TH rowspan="2" class="center border-top-single border-bottom-single border-right-single">Source water type</TH>
<TH rowspan="2" class="center border-top-single border-bottom-single border-right-single">Population size<br></br>category</TH>
<TH rowspan="2" class="center border-top-single border-bottom-single border-right-single">Monitoring periods and frequency of<br></br>sampling</TH>
<TH colspan="5" class="center border-top-single border-bottom-single">Distribution system monitoring locations <sup>1</sup></TH>
</TR>
<TR>
<TH class="center border-bottom-single border-right-single">Total per monitoring<br></br>period</TH>
<TH class="center border-bottom-single border-right-single">Near entry<br></br>points</TH>
<TH class="center border-bottom-single border-right-single">Average residence<br></br>time</TH>
<TH class="center border-bottom-single border-right-single">High TTHM<br></br>locations</TH>
<TH class="center border-bottom-single">High HAA5<br></br>locations</TH>
</TR>
</THEAD>
<TBODY>
<TR>
<TD class="left border-right-single">Subpart H</TD>
<TD class="left border-right-single"></TD>
<TD class="left border-right-single"></TD>
<TD class="right border-right-single"></TD>
<TD class="right border-right-single"></TD>
<TD class="right border-right-single"></TD>
<TD class="right border-right-single"></TD>
<TD class="right"></TD>
</TR>
<TR>
<TD class="left border-right-single"> </TD>
<TD class="left border-right-single">&lt;500 consecutive systems</TD>
<TD class="left border-right-single">one (during peak historical month) <sup>2</sup></TD>
<TD class="right border-right-single">2</TD>
<TD class="right border-right-single">1</TD>
<TD class="right border-right-single"></TD>
<TD class="right border-right-single">1</TD>
<TD class="right"></TD>
</TR>
<TR>
<TD class="left border-right-single"> </TD>
<TD class="left border-right-single">&lt;500 non-consecutive systems</TD>
<TD class="left border-right-single"></TD>
<TD class="right border-right-single">2</TD>
<TD class="right border-right-single"></TD>
<TD class="right border-right-single"></TD>
<TD class="right border-right-single">1</TD>
<TD class="right">1</TD>
</TR>
<TR>
<TD class="left border-right-single"> </TD>
<TD class="left border-right-single">500-3,300 consecutive systems</TD>
<TD class="left border-right-single">four (every 90 days)</TD>
<TD class="right border-right-single">2</TD>
<TD class="right border-right-single">1</TD>
<TD class="right border-right-single"></TD>
<TD class="right border-right-single">1</TD>
<TD class="right"></TD>
</TR>
<TR>
<TD class="left border-right-single"> </TD>
<TD class="left border-right-single">500-3,300 non-consecutive systems</TD>
<TD class="left border-right-single"></TD>
<TD class="right border-right-single">2</TD>
<TD class="right border-right-single"></TD>
<TD class="right border-right-single"></TD>
<TD class="right border-right-single">1</TD>
<TD class="right">1</TD>
</TR>
<TR>
<TD class="left border-right-single"> </TD>
<TD class="left border-right-single">3,301-9,999</TD>
<TD class="left border-right-single"></TD>
<TD class="right border-right-single">4</TD>
<TD class="right border-right-single"></TD>
<TD class="right border-right-single">1</TD>
<TD class="right border-right-single">2</TD>
<TD class="right">1</TD>
</TR>
<TR>
<TD class="left border-right-single"> </TD>
<TD class="left border-right-single">10,000-49,999</TD>
<TD class="left border-right-single">six (every 60 days)</TD>
<TD class="right border-right-single">8</TD>
<TD class="right border-right-single">1</TD>
<TD class="right border-right-single">2</TD>
<TD class="right border-right-single">3</TD>
<TD class="right">2</TD>
</TR>
<TR>
<TD class="left border-right-single"> </TD>
<TD class="left border-right-single">50,000-249,999</TD>
<TD class="left border-right-single"></TD>
<TD class="right border-right-single">16</TD>
<TD class="right border-right-single">3</TD>
<TD class="right border-right-single">4</TD>
<TD class="right border-right-single">5</TD>
<TD class="right">4</TD>
</TR>
<TR>
<TD class="left border-right-single"> </TD>
<TD class="left border-right-single">250,000-999,999</TD>
<TD class="left border-right-single"></TD>
<TD class="right border-right-single">24</TD>
<TD class="right border-right-single">4</TD>
<TD class="right border-right-single">6</TD>
<TD class="right border-right-single">8</TD>
<TD class="right">6</TD>
</TR>
<TR>
<TD class="left border-right-single"> </TD>
<TD class="left border-right-single">1,000,000-4,999,999</TD>
<TD class="left border-right-single"></TD>
<TD class="right border-right-single">32</TD>
<TD class="right border-right-single">6</TD>
<TD class="right border-right-single">8</TD>
<TD class="right border-right-single">10</TD>
<TD class="right">8</TD>
</TR>
<TR>
<TD class="left border-right-single"> </TD>
<TD class="left border-right-single">≥5,000,000</TD>
<TD class="left border-right-single"></TD>
<TD class="right border-right-single">40</TD>
<TD class="right border-right-single">8</TD>
<TD class="right border-right-single">10</TD>
<TD class="right border-right-single">12</TD>
<TD class="right">10</TD>
</TR>
<TR>
<TD class="left border-right-single">Ground Water</TD>
<TD class="left border-right-single"></TD>
<TD class="left border-right-single"></TD>
<TD class="right border-right-single"></TD>
<TD class="right border-right-single"></TD>
<TD class="right border-right-single"></TD>
<TD class="right border-right-single"></TD>
<TD class="right"></TD>
</TR>
<TR>
<TD class="left border-right-single"> </TD>
<TD class="left border-right-single">&lt;500 consecutive systems</TD>
<TD class="left border-right-single">one (during peak historical month) <sup>2</sup></TD>
<TD class="right border-right-single">2</TD>
<TD class="right border-right-single">1</TD>
<TD class="right border-right-single"></TD>
<TD class="right border-right-single">1</TD>
<TD class="right"></TD>
</TR>
<TR>
<TD class="left border-right-single"> </TD>
<TD class="left border-right-single">&lt;500 non-consecutive systems</TD>
<TD class="left border-right-single"></TD>
<TD class="right border-right-single">2</TD>
<TD class="right border-right-single"></TD>
<TD class="right border-right-single"></TD>
<TD class="right border-right-single">1</TD>
<TD class="right">1</TD>
</TR>
<TR>
<TD class="left border-right-single"> </TD>
<TD class="left border-right-single">500-9,999</TD>
<TD class="left border-right-single">four (every 90 days)</TD>
<TD class="right border-right-single">2</TD>
<TD class="right border-right-single"></TD>
<TD class="right border-right-single"></TD>
<TD class="right border-right-single">1</TD>
<TD class="right">1</TD>
</TR>
<TR>
<TD class="left border-right-single"> </TD>
<TD class="left border-right-single">10,000-99,999</TD>
<TD class="left border-right-single"></TD>
<TD class="right border-right-single">6</TD>
<TD class="right border-right-single">1</TD>
<TD class="right border-right-single">1</TD>
<TD class="right border-right-single">2</TD>
<TD class="right">2</TD>
</TR>
<TR>
<TD class="left border-right-single"> </TD>
<TD class="left border-right-single">100,000-499,999</TD>
<TD class="left border-right-single"></TD>
<TD class="right border-right-single">8</TD>
<TD class="right border-right-single">1</TD>
<TD class="right border-right-single">1</TD>
<TD class="right border-right-single">3</TD>
<TD class="right">3</TD>
</TR>
<TR>
<TD class="left border-bottom-single border-right-single"> </TD>
<TD class="left border-bottom-single border-right-single">≥500,000</TD>
<TD class="left border-bottom-single border-right-single"></TD>
<TD class="right border-bottom-single border-right-single">12</TD>
<TD class="right border-bottom-single border-right-single">2</TD>
<TD class="right border-bottom-single border-right-single">2</TD>
<TD class="right border-bottom-single border-right-single">4</TD>
<TD class="right border-bottom-single">4
</TD>
</TR>
</TBODY>
<TFOOT><TR><TD colspan="8"><sup>1</sup> A dual sample set (<E T="03">i.e.</E>, a TTHM and an HAA5 sample) must be taken at each monitoring location during each monitoring period.
</TD></TR><TR><TD colspan="8"><sup>2</sup> The peak historical month is the month with the highest TTHM or HAA5 levels or the warmest water temperature.</TD></TR></TFOOT></TABLE>
</DIV></DIV>
<P>(2) You must take samples at locations other than the existing subpart L monitoring locations. Monitoring locations must be distributed throughout the distribution system.</P>
<P>(3) If the number of entry points to the distribution system is fewer than the specified number of entry point monitoring locations, excess entry point samples must be replaced equally at high TTHM and HAA5 locations. If there is an odd extra location number, you must take a sample at a high TTHM location. If the number of entry points to the distribution system is more than the specified number of entry point monitoring locations, you must take samples at entry points to the distribution system having the highest annual water flows.</P>
<P>(4) Your monitoring under this paragraph (b) may not be reduced under the provisions of § 141.29 and the State may not reduce your monitoring using the provisions of § 142.16(m).</P>
<P>(c) <I>IDSE report.</I> Your IDSE report must include the elements required in paragraphs (c)(1) through (c)(4) of this section. You must submit your IDSE report to the State according to the schedule in § 141.600(c).</P>
<P>(1) Your IDSE report must include all TTHM and HAA5 analytical results from subpart L compliance monitoring and all standard monitoring conducted during the period of the IDSE as individual analytical results and LRAAs presented in a tabular or spreadsheet format acceptable to the State. If changed from your standard monitoring plan submitted under paragraph (a) of this section, your report must also include a schematic of your distribution system, the population served, and system type (subpart H or ground water).</P>
<P>(2) Your IDSE report must include an explanation of any deviations from your approved standard monitoring plan.</P>
<P>(3) You must recommend and justify subpart V compliance monitoring locations and timing based on the protocol in § 141.605.</P>
<P>(4) You must retain a complete copy of your IDSE report submitted under this section for 10 years after the date that you submitted your report. If the State modifies the subpart V monitoring requirements that you recommended in your IDSE report or if the State approves alternative monitoring locations, you must keep a copy of the State's notification on file for 10 years after the date of the State's notification. You must make the IDSE report and any State notification available for review by the State or the public.</P>
</DIV8>
