<?xml version="1.0"?>
<DIV6 N="Q" TYPE="SUBPART" VOLUME="25" hierarchy_metadata="{&amp;quot;path&amp;quot;:&amp;quot;/on/_SUBSTITUTE_DATE_/title-40/part-141/subpart-Q&amp;quot;,&amp;quot;citation&amp;quot;:&amp;quot;40 CFR Part 141 Subpart Q&amp;quot;}">
<HEAD>Subpart Q&#x2014;Public Notification of Drinking Water Violations</HEAD>
<SOURCE>
<HED>Source:</HED><PSPACE>65 FR 26035, May 4, 2000, unless otherwise noted.
</PSPACE></SOURCE>
<DIV8 N="141.201" TYPE="SECTION" hierarchy_metadata="{&quot;path&quot;:&quot;/on/_SUBSTITUTE_DATE_/title-40/section-141.201&quot;,&quot;citation&quot;:&quot;40 CFR 141.201&quot;}">
<HEAD>&#xA7; 141.201 General public notification requirements.</HEAD>
<P>Public water systems in States with primacy for the public water system supervision (PWSS) program must comply with the requirements in this subpart no later than May 6, 2002 or on the date the State-adopted rule becomes effective, whichever comes first. Public water systems in jurisdictions where EPA directly implements the PWSS program must comply with the requirements in this subpart on October 31, 2000. Prior to these dates, public water systems must continue to comply with the public notice requirements in &#xA7; 141.32 of this part. The term &#x201C;primacy agency&#x201D; is used in this subpart to refer to either EPA or the State or the Tribe in cases where EPA, the State, or the Tribe exercises primary enforcement responsibility for this subpart.</P>
<P>(a) <I>Who must give public notice?</I> Each owner or operator of a public water system (community water systems, non-transient non-community water systems, and transient non-community water systems) must give notice for all violations of national primary drinking water regulations (NPDWR) and for other situations, as listed in Table 1. The term &#x201C;NPDWR violations&#x201D; is used in this subpart to include violations of the maximum contaminant level (MCL), maximum residual disinfection level (MRDL), treatment technique (TT), monitoring requirements, and testing procedures in this part 141. Appendix A to this subpart identifies the tier assignment for each specific violation or situation requiring a public notice.</P>
<DIV width="100%"><DIV class="gpotbl_div">
<TABLE border="1" cellpadding="1" cellspacing="1" class="gpo_table" frame="void" width="100%">
<CAPTION><P class="title">Table 1 to &#xA7; 141.201&#x2014;Violation Categories and Other Situations Requiring a Public Notice</P></CAPTION>
<THEAD>
</THEAD>
<TBODY>
<TR>
<TD class="left">(1) NPDWR violations:</TD>
</TR>
<TR>
<TD class="left primary-indent-hanging-1">(i) Failure to comply with an applicable maximum contaminant level (MCL) or maximum residual disinfectant level (MRDL).</TD>
</TR>
<TR>
<TD class="left primary-indent-hanging-1">(ii) Failure to comply with a prescribed treatment technique (TT).</TD>
</TR>
<TR>
<TD class="left primary-indent-hanging-1">(iii) Failure to perform water quality monitoring, as required by the drinking water regulations.</TD>
</TR>
<TR>
<TD class="left primary-indent-hanging-1">(iv) Failure to comply with testing procedures as prescribed by a drinking water regulation.</TD>
</TR>
<TR>
<TD class="left">(2) Variance and exemptions under sections 1415 and 1416 of SDWA:</TD>
</TR>
<TR>
<TD class="left primary-indent-hanging-1">(i) Operation under a variance or an exemption.</TD>
</TR>
<TR>
<TD class="left primary-indent-hanging-1">(ii) Failure to comply with the requirements of any schedule that has been set under a variance or exemption.</TD>
</TR>
<TR>
<TD class="left">(3) Special public notices:</TD>
</TR>
<TR>
<TD class="left primary-indent-hanging-1">(i) Occurrence of a waterborne disease outbreak or other waterborne emergency.</TD>
</TR>
<TR>
<TD class="left primary-indent-hanging-1">(ii) Exceedance of the nitrate MCL by non-community water systems (NCWS), where granted permission by the primacy agency under 141.11(d) of this part.</TD>
</TR>
<TR>
<TD class="left primary-indent-hanging-1">(iii) Exceedance of the secondary maximum contaminant level (SMCL) for fluoride.</TD>
</TR>
<TR>
<TD class="left primary-indent-hanging-1">(iv) Availability of unregulated contaminant monitoring data.</TD>
</TR>
<TR>
<TD class="left primary-indent-hanging-1">(v) Other violations and situations determined by the primacy agency to require a public notice under this subpart, not already listed in Appendix A.</TD>
</TR>
<TR>
<TD class="left border-bottom-single primary-indent-hanging-1">(vi) Exceedance of the lead action level.</TD>
</TR>
</TBODY>
</TABLE>
</DIV></DIV>
<P>(b) <I>What type of public notice is required for each violation or situation?</I> Public notice requirements are divided into three tiers, to take into account the seriousness of the violation or situation and of any potential adverse health effects that may be involved. The public notice requirements for each violation or situation listed in Table 1 of this section are determined by the tier to which it is assigned. Table 2 of this section provides the definition of each tier. Appendix A of this part identifies the tier assignment for each specific violation or situation.</P>
<DIV width="100%"><DIV class="gpotbl_div">
<TABLE border="1" cellpadding="1" cellspacing="1" class="gpo_table" frame="void" width="100%">
<CAPTION><P class="title">Table 2 to &#xA7; 141.201&#x2014;Definition of Public Notice Tiers</P></CAPTION>
<THEAD>
</THEAD>
<TBODY>
<TR>
<TD class="left">(1) <E T="03">Tier 1 public notice</E>&#x2014;required for NPDWR violations and situations with significant potential to have serious adverse effects on human health as a result of short-term exposure.</TD>
</TR>
<TR>
<TD class="left">(2) <E T="03">Tier 2 public notice</E>&#x2014;required for all other NPDWR violations and situations with potential to have serious adverse effects on human health.</TD>
</TR>
<TR>
<TD class="left border-bottom-single">(3) <E T="03">Tier 3 public notice</E>&#x2014;required for all other NPDWR violations and situations not included in Tier 1 and Tier 2.</TD>
</TR>
</TBODY>
</TABLE>
</DIV></DIV>
<P>(c) <I>Who must be notified?</I> (1) Each public water system must provide public notice to persons served by the water system, in accordance with this subpart. Public water systems that sell or otherwise provide drinking water to other public water systems (<I>i.e.</I>, to consecutive systems) are required to give public notice to the owner or operator of the consecutive system; the consecutive system is responsible for providing public notice to the persons it serves.</P>
<P>(2) If a public water system has a violation in a portion of the distribution system that is physically or hydraulically isolated from other parts of the distribution system, the primacy agency may allow the system to limit distribution of the public notice to only persons served by that portion of the system which is out of compliance. Permission by the primacy agency for limiting distribution of the notice must be granted in writing.</P>
<P>(3) A copy of the notice must also be sent to the primacy agency and the Administrator (as applicable) in accordance with the requirements of &#xA7; 141.31(d).</P>
<CITA TYPE="N">[65 FR 26035, May 4, 2000, as amended at 86 FR 4309, Jan. 15, 2021]
</CITA>
</DIV8>

<DIV8 N="141.202" TYPE="SECTION" hierarchy_metadata="{&quot;path&quot;:&quot;/on/_SUBSTITUTE_DATE_/title-40/section-141.202&quot;,&quot;citation&quot;:&quot;40 CFR 141.202&quot;}">
<HEAD>&#xA7; 141.202 <E T="7462">Tier 1 Public Notice</E>&#x2014;Form, manner, and frequency of notice.</HEAD>
<P>(a) <I>Which violations or situations require a Tier 1 public notice?</I> Table 1 of this section lists the violation categories and other situations requiring a Tier 1 public notice. Appendix A to this subpart identifies the tier assignment for each specific violation or situation.</P>
<DIV width="100%"><DIV class="gpotbl_div">
<TABLE border="1" cellpadding="1" cellspacing="1" class="gpo_table" frame="void" width="100%">
<CAPTION><P class="title">Table 1 to &#xA7; 141.202&#x2014;Violation Categories and Other Situations Requiring a Tier 1 Public Notice</P></CAPTION>
<THEAD>
</THEAD>
<TBODY>
<TR>
<TD class="left">(1) Violation of the MCL for total coliforms when fecal coliform or E. coli are present in the water distribution system (as specified in &#xA7; 141.63(b)), or when the water system fails to test for fecal coliforms or E. coli when any repeat sample tests positive for coliform (as specified in &#xA7; 141.21(e)); Violation of the MCL for <E T="03">E. coli</E> (as specified in &#xA7; 141.63(c));</TD>
</TR>
<TR>
<TD class="left">(2) Violation of the MCL for nitrate, nitrite, or total nitrate and nitrite, as defined in &#xA7; 141.62, or when the water system fails to take a confirmation sample within 24 hours of the system's receipt of the first sample showing an exceedance of the nitrate or nitrite MCL, as specified in &#xA7; 141.23(f)(2);</TD>
</TR>
<TR>
<TD class="left">(3) Exceedance of the nitrate MCL by non-community water systems, where permitted to exceed the MCL by the primacy agency under &#xA7; 141.11(d), as required under &#xA7; 141.209;</TD>
</TR>
<TR>
<TD class="left">(4) Violation of the MRDL for chlorine dioxide, as defined in &#xA7; 141.65(a), when one or more samples taken in the distribution system the day following an exceedance of the MRDL at the entrance of the distribution system exceed the MRDL, or when the water system does not take the required samples in the distribution system, as specified in &#xA7; 141.133(c)(2)(i);</TD>
</TR>
<TR>
<TD class="left">(5) Violation of the turbidity MCL under &#xA7; 141.13(b), where the primacy agency determines after consultation that a Tier 1 notice is required or where consultation does not take place within 24 hours after the system learns of the violation;</TD>
</TR>
<TR>
<TD class="left">(6) Violation of the Surface Water Treatment Rule (SWTR), Interim Enhanced Surface Water Treatment Rule (IESWTR) or Long Term 1 Enhanced Surface Water Treatment Rule (LT1ESWTR) treatment technique requirement resulting from a single exceedance of the maximum allowable turbidity limit (as identified in appendix A), where the primacy agency determines after consultation that a Tier 1 notice is required or where consultation does not take place within 24 hours after the system learns of the violation;</TD>
</TR>
<TR>
<TD class="left">(7) Occurrence of a waterborne disease outbreak, as defined in &#xA7; 141.2, or other waterborne emergency (such as a failure or significant interruption in key water treatment processes, a natural disaster that disrupts the water supply or distribution system, or a chemical spill or unexpected loading of possible pathogens into the source water that significantly increases the potential for drinking water contamination);</TD>
</TR>
<TR>
<TD class="left">(8) Detection of <E T="03">E. coli</E>, enterococci, or coliphage in source water samples as specified in &#xA7; 141.402(a) and &#xA7; 141.402(b);</TD>
</TR>
<TR>
<TD class="left">(9) Other violations or situations with significant potential to have serious adverse effects on human health as a result of short-term exposure, as determined by the primacy agency either in its regulations or on a case-by-case basis.</TD>
</TR>
<TR>
<TD class="left border-bottom-single">(10) Exceedance of the Action Level for lead as specified in &#xA7; 141.80(c).</TD>
</TR>
</TBODY>
</TABLE>
</DIV></DIV>
<P>(b) <I>When is the Tier 1 public notice to be provided?</I> What additional steps are required? Public water systems must:</P>
<P>(1) Provide a public notice as soon as practical but no later than 24 hours after the system learns of the violation or situation requiring Tier 1 public notice;</P>
<P>(2) Initiate consultation with the primacy agency as soon as practical, but no later than 24 hours after the public water system learns of the violation or situation, to determine additional public notice requirements; and</P>
<P>(3) Comply with any additional public notification requirements (including any repeat notices or direction on the duration of the posted notices) that are established as a result of the consultation with the primacy agency. Such requirements may include the timing, form, manner, frequency, and content of repeat notices (if any) and other actions designed to reach all persons served.</P>
<P>(c) <I>What is the form and manner of the public notice?</I> Public water systems must provide the notice within 24 hours in a form and manner reasonably calculated to reach all persons served. The form and manner used by the public water system are to fit the specific situation, but must be designed to reach residential, transient, and non-transient users of the water system. In order to reach all persons served, water systems are to use, at a minimum, one or more of the following forms of delivery:</P>
<P>(1) Appropriate broadcast media (such as radio and television);</P>
<P>(2) Posting of the notice in conspicuous locations throughout the area served by the water system;</P>
<P>(3) Hand delivery of the notice to persons served by the water system; or</P>
<P>(4) Another delivery method approved in writing by the primacy agency.</P>
<CITA TYPE="N">[65 FR 26035, May 4, 2000, as amended at 67 FR 1836, Jan. 14, 2002; 71 FR 65652, Nov. 8, 2006; 78 FR 10350, Feb. 13, 2013; 86 FR 4309, Jan. 15, 2021; 89 FR 86663, Oct. 30, 2024]
</CITA>
</DIV8>

<DIV8 N="141.203" TYPE="SECTION" hierarchy_metadata="{&quot;path&quot;:&quot;/on/_SUBSTITUTE_DATE_/title-40/section-141.203&quot;,&quot;citation&quot;:&quot;40 CFR 141.203&quot;}">
<HEAD>&#xA7; 141.203 <E T="7462">Tier 2 Public Notice</E>&#x2014;Form, manner, and frequency of notice.</HEAD>
<P>(a) <I>Which violations or situations require a Tier 2 public notice?</I> Table 1 of this section lists the violation categories and other situations requiring a Tier 2 public notice. Appendix A to this subpart identifies the tier assignment for each specific violation or situation.</P>
<DIV width="100%"><DIV class="gpotbl_div">
<TABLE border="1" cellpadding="1" cellspacing="1" class="gpo_table" frame="void" width="100%">
<CAPTION><P class="title">Table 1 to &#xA7; 141.203&#x2014;Violation Categories and Other Situations Requiring a Tier 2 Public Notice</P></CAPTION>
<THEAD>
</THEAD>
<TBODY>
<TR>
<TD class="left">(1) All violations of the MCL, MRDL, and treatment technique requirements, except where a Tier 1 notice is required under &#xA7; 141.202(a) or where the primacy agency determines that a Tier 1 notice is required;</TD>
</TR>
<TR>
<TD class="left">(2) Violations of the monitoring and testing procedure requirements, where the primacy agency determines that a Tier 2 rather than a Tier 3 public notice is required, taking into account potential health impacts and persistence of the violation; and</TD>
</TR>
<TR>
<TD class="left">(3) Failure to comply with the terms and conditions of any variance or exemption in place.</TD>
</TR>
<TR>
<TD class="left border-bottom-single">(4) Failure to take corrective action or failure to maintain at least 4-log treatment of viruses (using inactivation, removal, or a State-approved combination of 4-log virus inactivation and removal) before or at the first customer under &#xA7; 141.403(a).</TD>
</TR>
</TBODY>
</TABLE>
</DIV></DIV>
<P>(b) <I>When is the Tier 2 public notice to be provided?</I> (1) Public water systems must provide the public notice as soon as practical, but no later than 30 days after the system learns of the violation. If the public notice is posted, the notice must remain in place for as long as the violation or situation persists, but in no case for less than seven days, even if the violation or situation is resolved. The primacy agency may, in appropriate circumstances, allow additional time for the initial notice of up to three months from the date the system learns of the violation. It is not appropriate for the primacy agency to grant an extension to the 30-day deadline for any unresolved violation or to allow across-the-board extensions by rule or policy for other violations or situations requiring a Tier 2 public notice. Extensions granted by the primacy agency must be in writing.</P>
<P>(2) The public water system must repeat the notice every three months as long as the violation or situation persists, unless the primacy agency determines that appropriate circumstances warrant a different repeat notice frequency. In no circumstance may the repeat notice be given less frequently than once per year. It is not appropriate for the primacy agency to allow less frequent repeat notice for an MCL or treatment technique violation under the Total Coliform Rule or subpart Y of this part or a treatment technique violation under the Surface Water Treatment Rule or Interim Enhanced Surface Water Treatment Rule. It is also not appropriate for the primacy agency to allow through its rules or policies across-the-board reductions in the repeat notice frequency for other ongoing violations requiring a Tier 2 repeat notice. Primacy agency determinations allowing repeat notices to be given less frequently than once every three months must be in writing.</P>
<P>(3) For the turbidity violations specified in this paragraph, public water systems must consult with the primacy agency as soon as practical but no later than 24 hours after the public water system learns of the violation, to determine whether a Tier 1 public notice under &#xA7; 141.202(a) is required to protect public health. When consultation does not take place within the 24-hour period, the water system must distribute a Tier 1 notice of the violation within the next 24 hours (<I>i.e.,</I> no later than 48 hours after the system learns of the violation), following the requirements under &#xA7; 141.202(b) and (c). Consultation with the primacy agency is required for:</P>
<P>(i) Violation of the turbidity MCL under &#xA7; 141.13(b); or</P>
<P>(ii) Violation of the SWTR, IESWTR or LT1ESWTR treatment technique requirement resulting from a single exceedance of the maximum allowable turbidity limit.</P>
<P>(c) <I>What is the form and manner of the Tier 2 public notice?</I> Public water systems must provide the initial public notice and any repeat notices in a form and manner that is reasonably calculated to reach persons served in the required time period. The form and manner of the public notice may vary based on the specific situation and type of water system, but it must at a minimum meet the following requirements:</P>
<P>(1) Unless directed otherwise by the primacy agency in writing, community water systems must provide notice by:</P>
<P>(i) Mail or other direct delivery to each customer receiving a bill and to other service connections to which water is delivered by the public water system; and</P>
<P>(ii) Any other method reasonably calculated to reach other persons regularly served by the system, if they would not normally be reached by the notice required in paragraph (c)(1)(i) of this section. Such persons may include those who do not pay water bills or do not have service connection addresses (e.g., house renters, apartment dwellers, university students, nursing home patients, prison inmates, etc.). Other methods may include: Publication in a local newspaper; delivery of multiple copies for distribution by customers that provide their drinking water to others (e.g., apartment building owners or large private employers); posting in public places served by the system or on the Internet; or delivery to community organizations.</P>
<P>(2) Unless directed otherwise by the primacy agency in writing, non-community water systems must provide notice by:</P>
<P>(i) Posting the notice in conspicuous locations throughout the distribution system frequented by persons served by the system, or by mail or direct delivery to each customer and service connection (where known); and</P>
<P>(ii) Any other method reasonably calculated to reach other persons served by the system if they would not normally be reached by the notice required in paragraph (c)(2)(i) of this section. Such persons may include those served who may not see a posted notice because the posted notice is not in a location they routinely pass by. Other methods may include: Publication in a local newspaper or newsletter distributed to customers; use of E-mail to notify employees or students; or, delivery of multiple copies in central locations (e.g., community centers).</P>
<CITA TYPE="N">[65 FR 26035, May 4, 2000, as amended at 67 FR 1836, Jan. 14, 2002; 71 FR 65652, Nov. 8, 2006; 78 FR 10350, Feb. 13, 2013]
</CITA>
</DIV8>

<DIV8 N="141.204" TYPE="SECTION" hierarchy_metadata="{&quot;path&quot;:&quot;/on/_SUBSTITUTE_DATE_/title-40/section-141.204&quot;,&quot;citation&quot;:&quot;40 CFR 141.204&quot;}">
<HEAD>&#xA7; 141.204 <E T="7462">Tier 3 Public Notice</E>&#x2014;Form, manner, and frequency of notice.</HEAD>
<P>(a) <I>Which violations or situations require a Tier 3 public notice?</I> Table 1 of this section lists the violation categories and other situations requiring a Tier 3 public notice. Appendix A to this subpart identifies the tier assignment for each specific violation or situation.</P>
<DIV width="100%"><DIV class="gpotbl_div">
<TABLE border="1" cellpadding="1" cellspacing="1" class="gpo_table" frame="void" width="100%">
<CAPTION><P class="title">Table 1 to &#xA7; 141.204&#x2014;Violation Categories and Other Situations Requiring a Tier 3 Public Notice</P></CAPTION>
<THEAD>
</THEAD>
<TBODY>
<TR>
<TD class="left">(1) Monitoring violations under 40 CFR part 141, except where a Tier 1 notice is required under &#xA7; 141.202(a) or where the primacy agency determines that a Tier 2 notice is required;</TD>
</TR>
<TR>
<TD class="left">(2) Failure to comply with a testing procedure established in 40 CFR part 141, except where a Tier 1 notice is required under &#xA7; 141.202(a)) or where the primacy agency determines that a Tier 2 notice is required;</TD>
</TR>
<TR>
<TD class="left">(3) Operation under a variance granted under Section 1415 or an exemption granted under Section 1416 of the Safe Drinking Water Act;</TD>
</TR>
<TR>
<TD class="left">(4) Availability of unregulated contaminant monitoring results, as required under &#xA7; 141.207;</TD>
</TR>
<TR>
<TD class="left">(5) Exceedance of the fluoride secondary maximum contaminant level (SMCL), as required under &#xA7; 141.208; and</TD>
</TR>
<TR>
<TD class="left border-bottom-single">(6) Reporting and Recordkeeping violations under subpart Y of 40 CFR part 141.</TD>
</TR>
</TBODY>
</TABLE>
</DIV></DIV>
<P>(b) <I>When is the Tier 3 public notice to be provided?</I> (1) Public water systems must provide the public notice not later than one year after the public water system learns of the violation or situation or begins operating under a variance or exemption. Following the initial notice, the public water system must repeat the notice annually for as long as the violation, variance, exemption, or other situation persists. If the public notice is posted, the notice must remain in place for as long as the violation, variance, exemption, or other situation persists, but in no case less than seven days (even if the violation or situation is resolved).</P>
<P>(2) Instead of individual Tier 3 public notices, a public water system may use an annual report detailing all violations and situations that occurred during the previous twelve months, as long as the timing requirements of paragraph (b)(1) of this section are met.</P>
<P>(c) <I>What is the form and manner of the Tier 3 public notice?</I> Public water systems must provide the initial notice and any repeat notices in a form and manner that is reasonably calculated to reach persons served in the required time period. The form and manner of the public notice may vary based on the specific situation and type of water system, but it must at a minimum meet the following requirements:</P>
<P>(1) Unless directed otherwise by the primacy agency in writing, community water systems must provide notice by:</P>
<P>(i) Mail or other direct delivery to each customer receiving a bill and to other service connections to which water is delivered by the public water system; and</P>
<P>(ii) Any other method reasonably calculated to reach other persons regularly served by the system, if they would not normally be reached by the notice required in paragraph (c)(1)(i) of this section. Such persons may include those who do not pay water bills or do not have service connection addresses (e.g., house renters, apartment dwellers, university students, nursing home patients, prison inmates, etc.). Other methods may include: Publication in a local newspaper; delivery of multiple copies for distribution by customers that provide their drinking water to others (e.g., apartment building owners or large private employers); posting in public places or on the Internet; or delivery to community organizations.</P>
<P>(2) Unless directed otherwise by the primacy agency in writing, non-community water systems must provide notice by:</P>
<P>(i) Posting the notice in conspicuous locations throughout the distribution system frequented by persons served by the system, or by mail or direct delivery to each customer and service connection (where known); and</P>
<P>(ii) Any other method reasonably calculated to reach other persons served by the system, if they would not normally be reached by the notice required in paragraph (c)(2)(i) of this section. Such persons may include those who may not see a posted notice because the notice is not in a location they routinely pass by. Other methods may include: Publication in a local newspaper or newsletter distributed to customers; use of E-mail to notify employees or students; or, delivery of multiple copies in central locations (e.g., community centers).</P>
<P>(d) <I>In what situations may the Consumer Confidence Report be used to meet the Tier 3 public notice requirements?</I> For community water systems, the Consumer Confidence Report (CCR) required under Subpart O of this part may be used as a vehicle for the initial Tier 3 public notice and all required repeat notices, as long as:</P>
<P>(1) The CCR is provided to persons served no later than 12 months after the system learns of the violation or situation as required under &#xA7; 141.204(b);</P>
<P>(2) The Tier 3 notice contained in the CCR follows the content requirements under &#xA7; 141.205; and</P>
<P>(3) The CCR is distributed following the delivery requirements under &#xA7; 141.204(c).</P>
<CITA TYPE="N">[65 FR 26035, May 4, 2000; 65 FR 38629, June 21, 2000, as amended at 78 FR 10350, Feb. 13, 2013]
</CITA>
</DIV8>

<DIV8 N="141.205" TYPE="SECTION" hierarchy_metadata="{&quot;path&quot;:&quot;/on/_SUBSTITUTE_DATE_/title-40/section-141.205&quot;,&quot;citation&quot;:&quot;40 CFR 141.205&quot;}">
<HEAD>&#xA7; 141.205 Content of the public notice.</HEAD>
<P>(a) <I>What elements must be included in the public notice for violations of National Primary Drinking Water Regulations (NPDWR) or other situations requiring a public notice?</I> When a public water system violates a NPDWR or has a situation requiring public notification, each public notice must include the following elements:</P>
<P>(1) A description of the violation or situation, including the contaminant(s) of concern, and (as applicable) the contaminant level(s);</P>
<P>(2) When the violation or situation occurred;</P>
<P>(3) Any potential adverse health effects from the violation or situation, including the standard language under paragraph (d)(1) or (d)(2) of this section, whichever is applicable;</P>
<P>(4) The population at risk, including subpopulations particularly vulnerable if exposed to the contaminant in their drinking water;</P>
<P>(5) Whether alternative water supplies should be used;</P>
<P>(6) What actions consumers should take, including when they should seek medical help, if known;</P>
<P>(7) What the system is doing to correct the violation or situation;</P>
<P>(8) When the water system expects to return to compliance or resolve the situation;</P>
<P>(9) The name, business address, and phone number of the water system owner, operator, or designee of the public water system as a source of additional information concerning the notice; and</P>
<P>(10) A statement to encourage the notice recipient to distribute the public notice to other persons served, using the standard language under paragraph (d)(3) of this section, where applicable.</P>
<P>(b) <I>What elements must be included in the public notice for public water systems operating under a variance or exemption?</I> (1) If a public water system has been granted a variance or an exemption, the public notice must contain:</P>
<P>(i) An explanation of the reasons for the variance or exemption;</P>
<P>(ii) The date on which the variance or exemption was issued;</P>
<P>(iii) A brief status report on the steps the system is taking to install treatment, find alternative sources of water, or otherwise comply with the terms and schedules of the variance or exemption; and</P>
<P>(iv) A notice of any opportunity for public input in the review of the variance or exemption.</P>
<P>(2) If a public water system violates the conditions of a variance or exemption, the public notice must contain the ten elements listed in paragraph (a) of this section.</P>
<P>(c) <I>How is the public notice to be presented?</I> (1) Each public notice required by this section:</P>
<P>(i) Must be displayed in a conspicuous way when printed or posted;</P>
<P>(ii) Must not contain overly technical language or very small print;</P>
<P>(iii) Must not be formatted in a way that defeats the purpose of the notice;</P>
<P>(iv) Must not contain language which nullifies the purpose of the notice.</P>
<P>(2) Each public notice required by this section must comply with multilingual requirements, as follows:</P>
<P>(i) For public water systems serving a large proportion of non-English speaking consumers, as determined by the primacy agency, the public notice must contain information in the appropriate language(s) regarding the importance of the notice or contain a telephone number or address where persons served may contact the water system to obtain a translated copy of the notice or to request assistance in the appropriate language.</P>
<P>(ii) In cases where the primacy agency has not determined what constitutes a large proportion of non-English speaking consumers, the public water system must include in the public notice the same information as in paragraph (c)(2)(i) of this section, where appropriate to reach a large proportion of non-English speaking persons served by the water system.</P>
<P>(d) <I>What standard language must public water systems include in their public notice?</I> Public water systems are required to include the following standard language in their public notice:</P>
<P>(1) Standard health effects language for MCL or MRDL violations, treatment technique violations, and violations of the condition of a variance or exemption. Public water systems must include in each public notice the health effects language specified in appendix B to this subpart corresponding to each MCL, MRDL, and treatment technique violation listed in appendix A to this subpart, and for each violation of a condition of a variance or exemption.</P>
<P>(2) Standard language for monitoring and testing procedure violations. Public water systems must include the following language in their notice, including the language necessary to fill in the blanks, for all monitoring and testing procedure violations listed in appendix A to this subpart:</P>
<EXTRACT>
<P>We are required to monitor your drinking water for specific contaminants on a regular basis. Results of regular monitoring are an indicator of whether or not your drinking water meets health standards. During [compliance period], we &#x201C;did not monitor or test&#x201D; or &#x201C;did not complete all monitoring or testing&#x201D; for [contaminant(s)], and therefore cannot be sure of the quality of your drinking water during that time.</P></EXTRACT>
<P>(3) Standard language to encourage the distribution of the public notice to all persons served. Public water systems must include in their notice the following language (where applicable):</P>
<EXTRACT>
<P>Please share this information with all the other people who drink this water, especially those who may not have received this notice directly (for example, people in apartments, nursing homes, schools, and businesses). You can do this by posting this notice in a public place or distributing copies by hand or mail.</P></EXTRACT>
</DIV8>

<DIV8 N="141.206" TYPE="SECTION" hierarchy_metadata="{&quot;path&quot;:&quot;/on/_SUBSTITUTE_DATE_/title-40/section-141.206&quot;,&quot;citation&quot;:&quot;40 CFR 141.206&quot;}">
<HEAD>&#xA7; 141.206 Notice to new billing units or new customers.</HEAD>
<P>(a) <I>What is the requirement for community water systems?</I> Community water systems must give a copy of the most recent public notice for any continuing violation, the existence of a variance or exemption, or other ongoing situations requiring a public notice to all new billing units or new customers prior to or at the time service begins.</P>
<P>(b) <I>What is the requirement for non-community water systems?</I> Non-community water systems must continuously post the public notice in conspicuous locations in order to inform new consumers of any continuing violation, variance or exemption, or other situation requiring a public notice for as long as the violation, variance, exemption, or other situation persists.</P>
</DIV8>

<DIV8 N="141.207" TYPE="SECTION" hierarchy_metadata="{&quot;path&quot;:&quot;/on/_SUBSTITUTE_DATE_/title-40/section-141.207&quot;,&quot;citation&quot;:&quot;40 CFR 141.207&quot;}">
<HEAD>&#xA7; 141.207 Special notice of the availability of unregulated contaminant monitoring results.</HEAD>
<P>(a) <I>When is the special notice to be given?</I> The owner or operator of a community water system or non-transient, non-community water system required to monitor under &#xA7; 141.40 must notify persons served by the system of the availability of the results of such sampling no later than 12 months after the monitoring results are known.</P>
<P>(b) <I>What is the form and manner of the special notice?</I> The form and manner of the public notice must follow the requirements for a Tier 3 public notice prescribed in &#xA7;&#xA7; 141.204(c), (d)(1), and (d)(3). The notice must also identify a person and provide the telephone number to contact for information on the monitoring results.</P>
</DIV8>

<DIV8 N="141.208" TYPE="SECTION" hierarchy_metadata="{&quot;path&quot;:&quot;/on/_SUBSTITUTE_DATE_/title-40/section-141.208&quot;,&quot;citation&quot;:&quot;40 CFR 141.208&quot;}">
<HEAD>&#xA7; 141.208 Special notice for exceedance of the SMCL for fluoride.</HEAD>
<P>(a) <I>When is the special notice to be given?</I> Community water systems that exceed the fluoride secondary maximum contaminant level (SMCL) of 2 mg/l as specified in &#xA7; 143.3 (determined by the last single sample taken in accordance with &#xA7; 141.23), but do not exceed the maximum contaminant level (MCL) of 4 mg/l for fluoride (as specified in &#xA7; 141.62), must provide the public notice in paragraph (c) of this section to persons served. Public notice must be provided as soon as practical but no later than 12 months from the day the water system learns of the exceedance. A copy of the notice must also be sent to all new billing units and new customers at the time service begins and to the State public health officer. The public water system must repeat the notice at least annually for as long as the SMCL is exceeded. If the public notice is posted, the notice must remain in place for as long as the SMCL is exceeded, but in no case less than seven days (even if the exceedance is eliminated). On a case-by-case basis, the primacy agency may require an initial notice sooner than 12 months and repeat notices more frequently than annually.</P>
<P>(b) <I>What is the form and manner of the special notice?</I> The form and manner of the public notice (including repeat notices) must follow the requirements for a Tier 3 public notice in &#xA7; 141.204(c) and (d)(1) and (d)(3).</P>
<P>(c) <I>What mandatory language must be contained in the special notice?</I> The notice must contain the following language, including the language necessary to fill in the blanks:</P>
<EXTRACT>
<P>This is an alert about your drinking water and a cosmetic dental problem that might affect children under nine years of age. At low levels, fluoride can help prevent cavities, but children drinking water containing more than 2 milligrams per liter (mg/l) of fluoride may develop cosmetic discoloration of their permanent teeth (dental fluorosis). The drinking water provided by your community water system [<I>name</I>] has a fluoride concentration of [<I>insert value</I>] mg/l.</P>
<P>Dental fluorosis, in its moderate or severe forms, may result in a brown staining and/or pitting of the permanent teeth. This problem occurs only in developing teeth, before they erupt from the gums. Children under nine should be provided with alternative sources of drinking water or water that has been treated to remove the fluoride to avoid the possibility of staining and pitting of their permanent teeth. You may also want to contact your dentist about proper use by young children of fluoride-containing products. Older children and adults may safely drink the water.</P>
<P>Drinking water containing more than 4 mg/L of fluoride (the U.S. Environmental Protection Agency's drinking water standard) can increase your risk of developing bone disease. Your drinking water does not contain more than 4 mg/l of fluoride, but we're required to notify you when we discover that the fluoride levels in your drinking water exceed 2 mg/l because of this cosmetic dental problem.</P>
<P>For more information, please call [name of water system contact] of [name of community water system] at [phone number]. Some home water treatment units are also available to remove fluoride from drinking water. To learn more about available home water treatment units, you may call NSF International at 1-877-8-NSF-HELP.&#x201D;</P></EXTRACT>
</DIV8>

<DIV8 N="141.209" TYPE="SECTION" hierarchy_metadata="{&quot;path&quot;:&quot;/on/_SUBSTITUTE_DATE_/title-40/section-141.209&quot;,&quot;citation&quot;:&quot;40 CFR 141.209&quot;}">
<HEAD>&#xA7; 141.209 Special notice for nitrate exceedances above MCL by non-community water systems (NCWS), where granted permission by the primacy agency under &#xA7; 141.11(d).</HEAD>
<P>(a) <I>When is the special notice to be given?</I> The owner or operator of a non-community water system granted permission by the primacy agency under &#xA7; 141.11(d) to exceed the nitrate MCL must provide notice to persons served according to the requirements for a Tier 1 notice under &#xA7; 141.202(a) and (b).</P>
<P>(b) <I>What is the form and manner of the special notice?</I> Non-community water systems granted permission by the primacy agency to exceed the nitrate MCL under &#xA7; 141.11(d) must provide continuous posting of the fact that nitrate levels exceed 10 mg/l and the potential health effects of exposure, according to the requirements for Tier 1 notice delivery under &#xA7; 141.202(c) and the content requirements under &#xA7; 141.205.</P>
</DIV8>

<DIV8 N="141.210" TYPE="SECTION" hierarchy_metadata="{&quot;path&quot;:&quot;/on/_SUBSTITUTE_DATE_/title-40/section-141.210&quot;,&quot;citation&quot;:&quot;40 CFR 141.210&quot;}">
<HEAD>&#xA7; 141.210 Notice by primacy agency on behalf of the public water system.</HEAD>
<P>(a) <I>May the primacy agency give the notice on behalf of the public water system?</I> The primacy agency may give the notice required by this subpart on behalf of the owner and operator of the public water system if the primacy agency complies with the requirements of this subpart.</P>
<P>(b) <I>What is the responsibility of the public water system when notice is given by the primacy agency?</I> The owner or operator of the public water system remains responsible for ensuring that the requirements of this subpart are met.</P>
</DIV8>

<DIV8 N="141.211" TYPE="SECTION" hierarchy_metadata="{&quot;path&quot;:&quot;/on/_SUBSTITUTE_DATE_/title-40/section-141.211&quot;,&quot;citation&quot;:&quot;40 CFR 141.211&quot;}">
<HEAD>&#xA7; 141.211 Special notice for repeated failure to conduct monitoring of the source water for <E T="7462">Cryptosporidium</E> and for failure to determine bin classification or mean <E T="7462">Cryptosporidium</E> level.</HEAD>
<P>(a) <I>When is the special notice for repeated failure to monitor to be given?</I> The owner or operator of a community or non-community water system that is required to monitor source water under &#xA7; 141.701 must notify persons served by the water system that monitoring has not been completed as specified no later than 30 days after the system has failed to collect any 3 months of monitoring as specified in &#xA7; 141.701(c). The notice must be repeated as specified in &#xA7; 141.203(b).</P>
<P>(b) <I>When is the special notice for failure to determine bin classification or mean Cryptosporidium level to be given?</I> The owner or operator of a community or non-community water system that is required to determine a bin classification under &#xA7; 141.710, or to determine mean <I>Cryptosporidium</I> level under &#xA7; 141.712, must notify persons served by the water system that the determination has not been made as required no later than 30 days after the system has failed report the determination as specified in &#xA7; 141.710(e) or &#xA7; 141.712(a), respectively. The notice must be repeated as specified in &#xA7; 141.203(b). The notice is not required if the system is complying with a State-approved schedule to address the violation.</P>
<P>(c) <I>What is the form and manner of the special notice?</I> The form and manner of the public notice must follow the requirements for a Tier 2 public notice prescribed in &#xA7; 141.203(c). The public notice must be presented as required in &#xA7; 141.205(c).</P>
<P>(d) <I>What mandatory language must be contained in the special notice?</I> The notice must contain the following language, including the language necessary to fill in the blanks.</P>
<P>(1) The special notice for repeated failure to conduct monitoring must contain the following language:</P>
<EXTRACT>
<P>We are required to monitor the source of your drinking water for <I>Cryptosporidium.</I> Results of the monitoring are to be used to determine whether water treatment at the (treatment plant name) is sufficient to adequately remove <I>Cryptosporidium</I> from your drinking water. We are required to complete this monitoring and make this determination by (required bin determination date). We &#x201C;did not monitor or test&#x201D; or &#x201C;did not complete all monitoring or testing&#x201D; on schedule and, therefore, we may not be able to determine by the required date what treatment modifications, if any, must be made to ensure adequate <I>Cryptosporidium</I> removal. Missing this deadline may, in turn, jeopardize our ability to have the required treatment modifications, if any, completed by the deadline required, (date).</P>
<P>For more information, please call (name of water system contact) of (name of water system) at (phone number).</P></EXTRACT>
<P>(2) The special notice for failure to determine bin classification or mean <I>Cryptosporidium</I> level must contain the following language:</P>
<EXTRACT>
<P>We are required to monitor the source of your drinking water for <I>Cryptosporidium</I> in order to determine by (date) whether water treatment at the (treatment plant name) is sufficient to adequately remove <I>Cryptosporidium</I> from your drinking water. We have not made this determination by the required date. Our failure to do this may jeopardize our ability to have the required treatment modifications, if any, completed by the required deadline of (date). For more information, please call (name of water system contact) of (name of water system) at (phone number).</P></EXTRACT>
<P>(3) Each special notice must also include a description of what the system is doing to correct the violation and when the system expects to return to compliance or resolve the situation.</P>
<CITA TYPE="N">[71 FR 768, Jan. 5, 2006]
</CITA>
</DIV8>

<DIV9 N="Appendix A to Subpart Q of Part 141" TYPE="APPENDIX" hierarchy_metadata="{&quot;path&quot;:&quot;/on/_SUBSTITUTE_DATE_/title-40/part-141/appendix-Appendix A to Subpart Q of Part 141&quot;,&quot;citation&quot;:&quot;Appendix A to Subpart Q of Part 141, Title 40&quot;}">
<HEAD>Appendix A to Subpart Q of Part 141&#x2014;NPDWR Violations and Other Situations Requiring Public Notice
<SU>1</SU>
</HEAD>
<DIV width="100%"><DIV class="gpotbl_div">
<TABLE border="1" cellpadding="1" cellspacing="1" class="gpo_table" frame="void" width="100%">
<THEAD>
<TR>
<TH rowspan="2" class="center border-top-single border-bottom-single border-right-single">Contaminant</TH>
<TH colspan="2" class="center border-top-single border-bottom-single border-right-single">MCL/MRDL/TT violations <sup>2</sup></TH>
<TH colspan="2" class="center border-top-single border-bottom-single">Monitoring &amp; testing procedure violations</TH>
</TR>
<TR>
<TH class="center border-bottom-single border-right-single">Tier of public notice required</TH>
<TH class="center border-bottom-single border-right-single">Citation</TH>
<TH class="center border-bottom-single border-right-single">Tier of public notice required</TH>
<TH class="center border-bottom-single">Citation</TH>
</TR>
</THEAD>
<TBODY>
<TR>
<TD class="left border-right-single">I. Violations of National Primary Drinking Water Regulations (NPDWR): <sup>3</sup>
</TD>
<TD class="left border-right-single"/>
<TD class="left border-right-single"/>
<TD class="left border-right-single"/>
<TD class="left"/>
</TR>
<TR>
<TD class="left border-right-single">A. Microbiological Contaminants</TD>
<TD class="left border-right-single"/>
<TD class="left border-right-single"/>
<TD class="left border-right-single"/>
<TD class="left"/>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">1.a Total coliform bacteria &#x2020;</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.63(a)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.21(a)-(e).</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">1.b Total coliform (TT violations resulting from failure to perform assessments or corrective actions, monitoring violations, and reporting violations) &#x2021;</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.860(b)(1)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.860(c)(1).</TD>
</TR>
<TR>
<TD class="left border-right-single"> </TD>
<TD class="left border-right-single"> </TD>
<TD class="left border-right-single"> </TD>
<TD class="left border-right-single"> </TD>
<TD class="left">141.860(d)(1).</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">1.c Seasonal system failure to follow State-approved start-up plan prior to serving water to the public or failure to provide certification to State &#x2021;</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.860(b)(2)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.860(d)(3).</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">2.a Fecal coliform/<E T="03">E. coli</E> &#x2020;</TD>
<TD class="left border-right-single">1</TD>
<TD class="left border-right-single">141.63(b)</TD>
<TD class="left border-right-single"><sup>4</sup> 1,3</TD>
<TD class="left">141.21(e)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">2.b <E T="03">E. coli</E> (MCL, monitoring, and reporting violations) &#x2021;</TD>
<TD class="left border-right-single">1</TD>
<TD class="left border-right-single">141.860 (a)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.860(c)(2)</TD>
</TR>
<TR>
<TD class="left border-right-single"> </TD>
<TD class="left border-right-single"> </TD>
<TD class="left border-right-single"> </TD>
<TD class="left border-right-single"> </TD>
<TD class="left">141.860(d)(1).</TD>
</TR>
<TR>
<TD class="left border-right-single"> </TD>
<TD class="left border-right-single"> </TD>
<TD class="left border-right-single"> </TD>
<TD class="left border-right-single"> </TD>
<TD class="left">141.860(d)(2).</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">2.c <E T="03">E. coli</E> (TT violations resulting from failure to perform level 2 Assessments or corrective action) &#x2021;</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.860(b)(1)</TD>
<TD class="left border-right-single"/>
<TD class="left"/>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">3. Turbidity MCL</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.13(a)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.22</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">4. Turbidity MCL (average of 2 days' samples &gt;5 NTU)</TD>
<TD class="left border-right-single"><sup>5</sup> 2, 1</TD>
<TD class="left border-right-single">141.13(b)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.22</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">5. Turbidity (for TT violations resulting from a single exceedance of maximum allowable turbidity level)</TD>
<TD class="left border-right-single"><sup>6</sup> 2, 1</TD>
<TD class="left border-right-single">141.71(a)(2), 141.71(c)(2)(i), 141.73(a)(2), 141.73 (b)(2), 141.73 (c)(2), 141.73(d), 141.173(a)(2), 141.173(b), 141.551(b)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.74(a)(1), 141.74(b)(2), 141.74(c)(1), 141.174, 141.560(a)-(c), 141.561.</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">6. Surface Water Treatment Rule violations, other than violations resulting from single exceedance of max. allowable turbidity level (TT)</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.70-141.73</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.74</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">7. Interim Enhanced Surface Water Treatment Rule violations, other than violations resulting from single exceedance of max. turbidity level (TT)</TD>
<TD class="left border-right-single"><sup>7</sup> 2</TD>
<TD class="left border-right-single">141.170-141.173, 141.500-141.553</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.172, 141.174, 141.530-141.544, 141.560-141.564.</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">8. Filter Backwash Recycling Rule violations</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.76(c)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.76(b), (d)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">9. Long Term 1 Enhanced Surface Water Treatment Rule violations</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.500-141.553</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.530-141.544, 141.560-141.564.</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">10. LT2ESWTR violations</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.710-141.720</TD>
<TD class="left border-right-single"><sup>22</sup> 2, 3</TD>
<TD class="left">141.701-141.705 and 141.708-141.709.</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">11. Ground Water Rule violations</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.404</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.402(h),<br/>141.403(d).</TD>
</TR>
<TR>
<TD class="left border-right-single">B. Inorganic Chemicals (IOCs)</TD>
<TD class="left border-right-single"/>
<TD class="left border-right-single"/>
<TD class="left border-right-single"/>
<TD class="left"/>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">1. Antimony</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.62(b)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.23(a), (c)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">2. Arsenic</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single"><sup>8</sup> 141.62(b)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left"><sup>11</sup> 141.23(a), (c)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">3. Asbestos (fibers &gt;10 &#xB5;m)</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.62(b)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.23(a)-(b)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">4. Barium</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.62(b)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.23(a), (c)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">5. Beryllium</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.62(b)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.23(a), (c)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">6. Cadmium</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.62(b)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.23(a), (c)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">7. Chromium (total)</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.62(b)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.23(a), (c)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">8. Cyanide</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.62(b)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.23(a), (c)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">9. Fluoride</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.62(b)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.23(a), (c)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">10. Mercury (inorganic)</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.62(b)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.23(a), (c)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">11. Nitrate</TD>
<TD class="left border-right-single">1</TD>
<TD class="left border-right-single">141.62(b)</TD>
<TD class="left border-right-single"><sup>12</sup> 1, 3</TD>
<TD class="left">141.23(a), (d), 141.23(f)(2)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">12. Nitrite</TD>
<TD class="left border-right-single">1</TD>
<TD class="left border-right-single">141.62(b)</TD>
<TD class="left border-right-single"><sup>12</sup> 1, 3</TD>
<TD class="left">141.23(a), (e), 141.23(f)(2)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">13. Total Nitrate and Nitrite</TD>
<TD class="left border-right-single">1</TD>
<TD class="left border-right-single">141.62(b)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.23(a)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">14. Selenium</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.62(b)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.23(a), (c)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">15. Thallium</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.62(b)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.23(a), (c)
</TD>
</TR>
<TR>
<TD class="left border-right-single">C. Lead and Copper Rule (Action Level for lead is 0.015 mg/L, for copper is 1.3 mg/L)</TD>
<TD class="left border-right-single"/>
<TD class="left border-right-single"/>
<TD class="left border-right-single"/>
<TD class="left"/>
</TR>
<TR>
<TD class="left border-right-single">1. Lead and Copper Rule (TT)</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.80 (except paragraph (c)) through 141.84, 141.85(a) through (c) (except paragraphs (c)(3)), (h), and (j), and 141.93</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.86 through 141.90, 141.92.
</TD>
</TR>
<TR>
<TD class="left border-right-single">2. Exceedance of the Action Level for lead</TD>
<TD class="left border-right-single">1</TD>
<TD class="left border-right-single">141.80(c)
</TD>
<TD class="left border-right-single"/>
<TD class="left"/>
</TR>
<TR>
<TD class="left border-right-single">D. Synthetic Organic Chemicals (SOCs)</TD>
<TD class="left border-right-single"/>
<TD class="left border-right-single"/>
<TD class="left border-right-single"/>
<TD class="left"/>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">1. 2,4-D</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.61(c)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.24(h)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">2. 2,4,5-TP (Silvex)</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.61(c)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.24(h)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">3. Alachlor</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.61(c)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.24(h)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">4. Atrazine</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.61(c)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.24(h)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">5. Benzo(a)pyrene (PAHs)</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.61(c)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.24(h)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">6. Carbofuran</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.61(c)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.24(h)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">7. Chlordane</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.61(c)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.24(h)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">8. Dalapon</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.61(c)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.24(h)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">9. Di (2-ethylhexyl) adipate</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.61(c)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.24(h)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">10. Di (2-ethylhexyl) phthalate</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.61(c)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.24(h)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">11. Dibromochloropropane</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.61(c)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.24(h)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">12. Dinoseb</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.61(c)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.24(h)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">13. Dioxin (2,3,7,8-TCDD)</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.61(c)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.24(h)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">14. Diquat</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.61(c)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.24(h)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">15. Endothall</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.61(c)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.24(h)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">16. Endrin</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.61(c)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.24(h)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">17. Ethylene dibromide</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.61(c)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.24(h)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">18. Glyphosate</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.61(c)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.24(h)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">19. Heptachlor</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.61(c)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.24(h)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">20. Heptachlor epoxide</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.61(c)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.24(h)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">21. Hexachlorobenzene</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.61(c)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.24(h)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">22. Hexachlorocyclo-pentadiene</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.61(c)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.24(h)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">23. Lindane</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.61(c)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.24(h)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">24. Methoxychlor</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.61(c)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.24(h)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">25. Oxamyl (Vydate)</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.61(c)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.24(h)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">26. Pentachlorophenol</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.61(c)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.24(h)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">27. Picloram</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.61(c)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.24(h)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">28. Polychlorinated biphenyls (PCBs)</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.61(c)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.24(h)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">29. Simazine</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.61(c)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.24(h)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">30. Toxaphene</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.61(c)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.24(h)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">31. Hazard Index PFAS</TD>
<TD class="left border-right-single"><sup>23</sup> * 2</TD>
<TD class="left border-right-single">141.61(c)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.905(c)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">32. HFPO-DA</TD>
<TD class="left border-right-single">* 2</TD>
<TD class="left border-right-single">141.61(c)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.905(c)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">33. PFHxS</TD>
<TD class="left border-right-single">* 2</TD>
<TD class="left border-right-single">141.61(c)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.905(c)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">34. PFNA</TD>
<TD class="left border-right-single">* 2</TD>
<TD class="left border-right-single">141.61(c)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.905(c)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">35. PFOA</TD>
<TD class="left border-right-single">* 2</TD>
<TD class="left border-right-single">141.61(c)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.905(c)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">36. PFOS</TD>
<TD class="left border-right-single">* 2</TD>
<TD class="left border-right-single">141.61(c)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.905(c)
</TD>
</TR>
<TR>
<TD class="left border-right-single">E. Volatile Organic Chemicals (VOCs)</TD>
<TD class="left border-right-single"/>
<TD class="left border-right-single"/>
<TD class="left border-right-single"/>
<TD class="left"/>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">1. Benzene</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.61(a)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.24(f)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">2. Carbon tetrachloride</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.61(a)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.24(f)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">3. Chlorobenzene (monochlorobenzene)</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.61(a)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.24(f)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">4. o-Dichlorobenzene</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.61(a)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.24(f)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">5. p-Dichlorobenzene</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.61(a)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.24(f)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">6. 1,2-Dichloroethane</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.61(a)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.24(f)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">7. 1,1-Dichloroethylene</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.61(a)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.24(f)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">8. cis-1,2-Dichloroethylene</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.61(a)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.24(f)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">9. trans-1,2-Dichloroethylene</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.61(a)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.24(f)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">10. Dichloromethane</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.61(a)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.24(f)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">11. 1,2-Dichloropropane</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.61(a)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.24(f)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">12. Ethylbenzene</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.61(a)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.24(f)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">13. Styrene</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.61(a)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.24(f)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">14. Tetrachloroethylene</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.61(a)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.24(f)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">15. Toluene</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.61(a)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.24(f)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">16. 1,2,4-Trichlorobenzene</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.61(a)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.24(f)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">17. 1,1,1-Trichloroethane</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.61(a)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.24(f)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">18. 1,1,2-Trichloroethane</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.61(a)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.24(f)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">19. Trichloroethylene</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.61(a)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.24(f)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">20. Vinyl chloride</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.61(a)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.24(f)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">21. Xylenes (total)</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.61(a)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.24(f)</TD>
</TR>
<TR>
<TD class="left border-right-single">F. Radioactive Contaminants</TD>
<TD class="left border-right-single"/>
<TD class="left border-right-single"/>
<TD class="left border-right-single"/>
<TD class="left"/>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">1. Beta/photon emitters</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.66(d)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.25(a)<br/>141.26(b)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">2. Alpha emitters</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.66(c)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.25(a)<br/>141.26(a)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">3. Combined radium (226 and 228)</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.66(b)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.25(a)<br/>141.26(a)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">4. Uranium</TD>
<TD class="left border-right-single"><sup>9</sup> 2</TD>
<TD class="left border-right-single">141.66(e)</TD>
<TD class="left border-right-single"><sup>10</sup> 3</TD>
<TD class="left">141.25(a)<br/>141.26(a)</TD>
</TR>
<TR>
<TD class="left border-right-single">G. Disinfection Byproducts (DBPs), Byproduct Precursors, Disinfectant Residuals. Where disinfection is used in the treatment of drinking water, disinfectants combine with organic and inorganic matter present in water to form chemicals called disinfection byproducts (DBPs). EPA sets standards for controlling the levels of disinfectants and DBPs in drinking water, including trihalomethanes (THMs) and haloacetic acids (HAAs). <sup>13</sup></TD>
<TD class="left border-right-single"/>
<TD class="left border-right-single"/>
<TD class="left border-right-single"/>
<TD class="left"/>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">1. Total trihalomethanes (TTHMs)</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single"><sup>14</sup> 141.64(b)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.132(a)-(b), 141.600-141.605, 141.620-141.629</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">2. Haloacetic Acids (HAA5)</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.64(b)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.132(a)-(b), 141.600-141.605, 141.620-141.629</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">3. Bromate</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.64(a)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.132(a)-(b)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">4. Chlorite</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.64(a)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.132(a)-(b)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">5. Chlorine (MRDL)</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.65(a)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.132(a), (c)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">6. Chloramine (MRDL)</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.65(a)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.132(a), (c)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">7. Chlorine dioxide (MRDL), where any 2 consecutive daily samples at entrance to distribution system only are above MRDL</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.65(a), 141.133(c)(3)</TD>
<TD class="left border-right-single">2 <sup>15</sup>, 3</TD>
<TD class="left">141.132(a), (c), 141.133(c)(2)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">8. Chlorine dioxide (MRDL), where sample(s) in distribution system the next day are also above MRDL</TD>
<TD class="left border-right-single"><sup>16</sup> 1</TD>
<TD class="left border-right-single">141.65(a), 141.133(c)(3)</TD>
<TD class="left border-right-single">1</TD>
<TD class="left">141.132(a), (c), 141.133(c)(2)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">9. Control of DBP precursors&#x2014;TOC (TT)</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.135(a)-(b)</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.132(a), (d)</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">10. Bench marking and disinfection profiling</TD>
<TD class="left border-right-single">N/A</TD>
<TD class="left border-right-single">N/A</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.172 141.530-141.544.</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">11. Development of monitoring plan</TD>
<TD class="left border-right-single">N/A</TD>
<TD class="left border-right-single">N/A</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.132(f)</TD>
</TR>
<TR>
<TD class="left border-right-single">H. Other Treatment Techniques</TD>
<TD class="left border-right-single"/>
<TD class="left border-right-single"/>
<TD class="left border-right-single"/>
<TD class="left"/>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">1. Acrylamide (TT)</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.111</TD>
<TD class="left border-right-single">N/A</TD>
<TD class="left">N/A</TD>
</TR>
<TR>
<TD class="left border-right-single primary-indent-hanging-2">2. Epichlorohydrin (TT)</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">141.111</TD>
<TD class="left border-right-single">N/A</TD>
<TD class="left">N/A</TD>
</TR>
<TR>
<TD class="left border-right-single">II. Unregulated Contaminant Monitoring: <sup>17</sup></TD>
<TD class="left border-right-single"/>
<TD class="left border-right-single"/>
<TD class="left border-right-single"/>
<TD class="left"/>
</TR>
<TR>
<TD class="left border-right-single">A. Unregulated contaminants</TD>
<TD class="left border-right-single">N/A</TD>
<TD class="left border-right-single">N/A</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.40</TD>
</TR>
<TR>
<TD class="left border-right-single">B. Nickel</TD>
<TD class="left border-right-single">N/A</TD>
<TD class="left border-right-single">N/A</TD>
<TD class="left border-right-single">3</TD>
<TD class="left">141.23(c), (k)</TD>
</TR>
<TR>
<TD class="left border-right-single">III. Public Notification for Variances and Exemptions:</TD>
<TD class="left border-right-single"/>
<TD class="left border-right-single"/>
<TD class="left border-right-single"/>
<TD class="left"/>
</TR>
<TR>
<TD class="left border-right-single">A. Operation under a variance or exemption</TD>
<TD class="left border-right-single">3</TD>
<TD class="left border-right-single"><sup>18</sup> 1415, 1416,</TD>
<TD class="left border-right-single">N/A</TD>
<TD class="left">N/A</TD>
</TR>
<TR>
<TD class="left border-right-single">B. Violation of conditions of a variance or exemption</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">1415, 1416, <sup>19</sup> 142.307</TD>
<TD class="left border-right-single">N/A</TD>
<TD class="left">N/A</TD>
</TR>
<TR>
<TD class="left border-right-single">IV. Other Situations Requiring Public Notification:</TD>
<TD class="left border-right-single"/>
<TD class="left border-right-single"/>
<TD class="left border-right-single"/>
<TD class="left"/>
</TR>
<TR>
<TD class="left border-right-single">A. Fluoride secondary maximum contaminant level (SMCL) exceedance</TD>
<TD class="left border-right-single">3</TD>
<TD class="left border-right-single">143.3</TD>
<TD class="left border-right-single">N/A</TD>
<TD class="left">N/A</TD>
</TR>
<TR>
<TD class="left border-right-single">B. Exceedance of nitrate MCL for non-community systems, as allowed by primacy agency</TD>
<TD class="left border-right-single">1</TD>
<TD class="left border-right-single">141.11(d)</TD>
<TD class="left border-right-single">N/A</TD>
<TD class="left">N/A</TD>
</TR>
<TR>
<TD class="left border-right-single">C. Availability of unregulated contaminant monitoring data</TD>
<TD class="left border-right-single">3</TD>
<TD class="left border-right-single">141.40</TD>
<TD class="left border-right-single">N/A</TD>
<TD class="left">N/A</TD>
</TR>
<TR>
<TD class="left border-right-single">D. Waterborne disease outbreak</TD>
<TD class="left border-right-single">1</TD>
<TD class="left border-right-single">141.2, 141.71(c)(2)(ii)</TD>
<TD class="left border-right-single">N/A</TD>
<TD class="left">N/A</TD>
</TR>
<TR>
<TD class="left border-right-single">E. Other waterborne emergency <sup>20</sup></TD>
<TD class="left border-right-single">1</TD>
<TD class="left border-right-single">N/A</TD>
<TD class="left border-right-single">N/A</TD>
<TD class="left">N/A</TD>
</TR>
<TR>
<TD class="left border-right-single">F. Source Water Sample Positive for GWR Fecal indicators: E. coli, enterococci, or coliphage</TD>
<TD class="left border-right-single">1</TD>
<TD class="left border-right-single">141.402(g)</TD>
<TD class="left border-right-single">N/A</TD>
<TD class="left">N/A</TD>
</TR>
<TR>
<TD class="left border-bottom-single border-right-single">G. Other situations as determined by primacy agency</TD>
<TD class="left border-bottom-single border-right-single"><sup>21</sup> 1, 2, 3</TD>
<TD class="left border-bottom-single border-right-single">N/A</TD>
<TD class="left border-bottom-single border-right-single">N/A</TD>
<TD class="left border-bottom-single">N/A</TD>
</TR>
</TBODY>
</TABLE>
</DIV></DIV>
<HD1>Appendix A&#x2014;Endnotes
</HD1>
<P>&#x2020; Until March 31, 2016.</P>
<P>&#x2021; Beginning April 1, 2016.</P>
<P>* Beginning April 26, 2029.</P>
<P>1. Violations and other situations not listed in this table (e.g., failure to prepare Consumer Confidence Reports), do not require notice, unless otherwise determined by the primacy agency. Primacy agencies may, at their option, also require a more stringent public notice tier (e.g., Tier 1 instead of Tier 2 or Tier 2 instead of Tier 3) for specific violations and situations listed in this Appendix, as authorized under &#xA7; 141.202(a) and &#xA7; 141.203(a).</P>
<P>2. MCL&#x2014;Maximum contaminant level, MRDL&#x2014;Maximum residual disinfectant level, TT&#x2014;Treatment technique</P>
<P>3. The term Violations of National Primary Drinking Water Regulations (NPDWR) is used here to include violations of MCL, MRDL, treatment technique, monitoring, and testing procedure requirements.</P>
<P>4. Failure to test for fecal coliform or E. coli is a Tier 1 violation if testing is not done after any repeat sample tests positive for coliform. All other total coliform monitoring and testing procedure violations are Tier 3.</P>
<P>5. Systems that violate the turbidity MCL of 5 NTU based on an average of measurements over two consecutive days must consult with the primacy agency within 24 hours after learning of the violation. Based on this consultation, the primacy agency may subsequently decide to elevate the violation to Tier 1. If a system is unable to make contact with the primacy agency in the 24-hour period, the violation is automatically elevated to Tier 1.</P>
<P>6. Systems with treatment technique violations involving a single exceedance of a maximum turbidity limit under the Surface Water Treatment Rule (SWTR), the Interim Enhanced Surface Water Treatment Rule (IESWTR), or the Long Term 1 Enhanced Surface Water Treatment Rule (LT1ESWTR) are required to consult with the primacy agency within 24 hours after learning of the violation. Based on this consultation, the primacy agency may subsequently decide to elevate the violation to Tier 1. If a system is unable to make contact with the primacy agency in the 24-hour period, the violation is automatically elevated to Tier 1.</P>
<P>7. Most of the requirements of the Interim Enhanced Surface Water Treatment Rule (63 <I>FR</I> 69477) (&#xA7;&#xA7; 141.170-141.171, 141.173-141.174) become effective January 1, 2002 for Subpart H systems (surface water systems and ground water systems under the direct influence of surface water) serving at least 10,000 persons. However, &#xA7; 141.172 has some requirements that become effective as early as April 16, 1999. The Surface Water Treatment Rule remains in effect for systems serving at least 10,000 persons even after 2002; the Interim Enhanced Surface Water Treatment Rule adds additional requirements and does not in many cases supersede the SWTR.</P>
<P>8. The arsenic MCL citations are effective January 23, 2006. Until then, the citations are &#xA7; 141.11(b) and &#xA7; 141.23(n).</P>
<P>9. The uranium MCL Tier 2 violation citations are effective December 8, 2003 for all community water systems.</P>
<P>10. The uranium Tier 3 violation citations are effective December 8, 2000 for all community water systems.</P>
<P>11. The arsenic Tier 3 violation MCL citations are effective January 23, 2006. Until then, the citations are &#xA7; 141.23(a), (l).</P>
<P>12. Failure to take a confirmation sample within 24 hours for nitrate or nitrite after an initial sample exceeds the MCL is a Tier 1 violation. Other monitoring violations for nitrate are Tier 3.</P>
<P>13. Subpart H community and non-transient non-community systems serving &#x2265;10,000 must comply with new DBP MCLs, disinfectant MRDLs, and related monitoring requirements beginning January 1, 2002. All other community and non-transient non-community systems must meet the MCLs and MRDLs beginning January 1, 2004. Subpart H transient non-community systems serving 10,000 or more persons and using chlorine dioxide as a disinfectant or oxidant must comply with the chlorine dioxide MRDL beginning January 1, 2002. Subpart H transient non-community systems serving fewer than 10,000 persons and using only ground water not under the direct influence of surface water and using chlorine dioxide as a disinfectant or oxidant must comply with the chlorine dioxide MRDL beginning January 1, 2004.</P>
<P>14. &#xA7;&#xA7; 141.64(b)(1) 141.132(a)-(b) apply until &#xA7;&#xA7; 141.620-141.630 take effect under the schedule in &#xA7; 141.620(c).</P>
<P>15. Failure to monitor for chlorine dioxide at the entrance to the distribution system the day after exceeding the MRDL at the entrance to the distribution system is a Tier 2 violation.</P>
<P>16. If any daily sample taken at the entrance to the distribution system exceeds the MRDL for chlorine dioxide and one or more samples taken in the distribution system the next day exceed the MRDL, Tier 1 notification is required. Failure to take the required samples in the distribution system after the MRDL is exceeded at the entry point also triggers Tier 1 notification.</P>
<P>17. Some water systems must monitor for certain unregulated contaminants listed in &#xA7; 141.40.</P>
<P>18. This citation refers to &#xA7;&#xA7; 1415 and 1416 of the Safe Drinking Water Act. &#xA7;&#xA7; 1415 and 1416 require that &#x201C;a schedule prescribed. . . for a public water system granted a variance [or exemption] shall require compliance by the system. . .&#x201D;</P>
<P>19. In addition to &#xA7;&#xA7; 1415 and 1416 of the Safe Drinking Water Act, 40 CFR 142.307 specifies the items and schedule milestones that must be included in a variance for small systems.</P>
<P>20. Other waterborne emergencies require a Tier 1 public notice under &#xA7; 141.202(a) for situations that do not meet the definition of a waterborne disease outbreak given in 40 CFR 141.2 but that still have the potential to have serious adverse effects on health as a result of short-term exposure. These could include outbreaks not related to treatment deficiencies, as well as situations that have the potential to cause outbreaks, such as failures or significant interruption in water treatment processes, natural disasters that disrupt the water supply or distribution system, chemical spills, or unexpected loading of possible pathogens into the source water.</P>
<P>21. Primacy agencies may place other situations in any tier they believe appropriate, based on threat to public health.</P>
<P>22. Failure to collect three or more samples for <I>Cryptosporidium</I> analysis is a Tier 2 violation requiring special notice as specified in &#xA7; 141.211. All other monitoring and testing procedure violations are Tier 3.</P>
<P>23. Systems that violate the Hazard Index MCL and one or more individual MCLs based on the same contaminants may issue one notification to satisfy the public notification requirements for multiple violations pursuant to &#xA7; 141.203.</P>
<CITA TYPE="N">[65 FR 26035, May 4, 2000, as amended at 65 FR 76750, Dec. 7, 2000; 66 FR 7065, Jan. 22, 2001; 66 FR 31104, June 8, 2001; 67 FR 1836, Jan. 14, 2002; 69 FR 38856, June 29, 2004; 71 FR 483, Jan. 4, 2006; 71 FR 768, Jan. 5, 2006; 71 FR 65652, Nov. 8, 2006; 78 FR 10350, Feb. 13, 2013; 79 FR 10669, Feb. 26, 2014; 89 FR 32749, Apr. 26, 2024; 89 FR 86663, Oct. 30, 2024]
</CITA>
</DIV9>

<DIV9 N="Appendix B to Subpart Q of Part 141" TYPE="APPENDIX" hierarchy_metadata="{&quot;path&quot;:&quot;/on/_SUBSTITUTE_DATE_/title-40/part-141/appendix-Appendix B to Subpart Q of Part 141&quot;,&quot;citation&quot;:&quot;Appendix B to Subpart Q of Part 141, Title 40&quot;}">
<HEAD>Appendix B to Subpart Q of Part 141&#x2014;Standard Health Effects Language for Public Notification
</HEAD>
<DIV width="100%"><DIV class="gpotbl_div">
<TABLE border="1" cellpadding="1" cellspacing="1" class="gpo_table" frame="void" width="100%">
<THEAD>
<TR>
<TH class="center border-top-single border-bottom-single border-right-single">Contaminant</TH>
<TH class="center border-top-single border-bottom-single border-right-single">MCLG <sup>1</sup> mg/L</TH>
<TH class="center border-top-single border-bottom-single border-right-single">MCL <sup>2</sup> mg/L</TH>
<TH class="center border-top-single border-bottom-single">Standard health effects language for public notification</TH>
</TR>
</THEAD>
<TBODY>
<TR>
<TD colspan="4" class="center">National Primary Drinking Water Regulations (NPDWR)</TD>
</TR>
<TR>
<TD colspan="4" class="center border-bottom-single">A. Microbiological Contaminants</TD>
</TR>
<TR>
<TD class="left border-right-single">1a. Total coliform &#x2020;</TD>
<TD class="left border-right-single">Zero</TD>
<TD class="left border-right-single">See footnote <sup>3</sup></TD>
<TD class="left">Coliforms are bacteria that are naturally present in the environment and are used as an indicator that other, potentially-harmful, bacteria may be present. Coliforms were found in more samples than allowed and this was a warning of potential problems.</TD>
</TR>
<TR>
<TD class="left border-right-single">1b. Fecal coliform/<E T="03">E. coli</E> &#x2020;</TD>
<TD class="left border-right-single">Zero</TD>
<TD class="left border-right-single">Zero</TD>
<TD class="left">Fecal coliforms and <E T="03">E. coli</E> are bacteria whose presence indicates that the water may be contaminated with human or animal wastes. Microbes in these wastes can cause short-term effects, such as diarrhea, cramps, nausea, headaches, or other symptoms. They may pose a special health risk for infants, young children, some of the elderly, and people with severely compromised immune systems.</TD>
</TR>
<TR>
<TD class="left border-right-single">1c. Fecal indicators (GWR):<br/>i. E. coli<br/>ii. enterococci<br/>iii. coliphage</TD>
<TD class="left border-right-single">Zero<br/>None<br/>None</TD>
<TD class="left border-right-single">TT<br/>TT<br/>TT</TD>
<TD class="left">Fecal indicators are microbes whose presence indicates that the water may be contaminated with human or animal wastes. Microbes in these wastes can cause short-term health effects, such as diarrhea, cramps, nausea, headaches, or other symptoms. They may pose a special health risk for infants, young children, some of the elderly, and people with severely compromised immune systems.</TD>
</TR>
<TR>
<TD class="left border-right-single">1d. Ground Water Rule (GWR) TT violations</TD>
<TD class="left border-right-single">None</TD>
<TD class="left border-right-single">TT</TD>
<TD class="left">Inadequately treated or inadequately protected water may contain disease-causing organisms. These organisms can cause symptoms such as diarrhea, nausea, cramps, and associated headaches.</TD>
</TR>
<TR>
<TD class="left border-right-single">1e. Subpart Y Coliform Assessment and/or Corrective Action Violations &#x2021;</TD>
<TD class="left border-right-single">N/A</TD>
<TD class="left border-right-single">TT</TD>
<TD class="left">Coliforms are bacteria that are naturally present in the environment and are used as an indicator that other, potentially harmful, waterborne pathogens may be present or that a potential pathway exists through which contamination may enter the drinking water distribution system. We found coliforms indicating the need to look for potential problems in water treatment or distribution. When this occurs, we are required to conduct assessments to identify problems and to correct any problems that are found.<br/>[THE SYSTEM MUST USE THE FOLLOWING APPLICABLE SENTENCES.]<br/>We failed to conduct the required assessment.<br/>We failed to correct all identified sanitary defects that were found during the assessment(s).</TD>
</TR>
<TR>
<TD class="left border-right-single">1f. Subpart Y <E T="03">E.coli</E> Assessment and/or Corrective Action Violations &#x2021;</TD>
<TD class="left border-right-single">N/A</TD>
<TD class="left border-right-single">TT</TD>
<TD class="left"><E T="03">E. coli</E> are bacteria whose presence indicates that the water may be contaminated with human or animal wastes. Human pathogens in these wastes can cause short-term effects, such as diarrhea, cramps, nausea, headaches, or other symptoms. They may pose a greater health risk for infants, young children, the elderly, and people with severely compromised immune systems. We violated the standard for <E T="03">E. coli,</E> indicating the need to look for potential problems in water treatment or distribution. When this occurs, we are required to conduct a detailed assessment to identify problems and to correct any problems that are found.<br/>[THE SYSTEM MUST USE THE FOLLOWING APPLICABLE SENTENCES.]<br/>We failed to conduct the required assessment.<br/>We failed to correct all identified sanitary defects that were found during the assessment that we conducted.</TD>
</TR>
<TR>
<TD class="left border-right-single">1g. <E T="03">E. coli</E> &#x2021;</TD>
<TD class="left border-right-single">Zero</TD>
<TD class="left border-right-single">In compliance unless one of the following conditions occurs:<br/>(1) The system has an <E T="03">E. coli</E>-positive repeat sample following a total coliform-positive routine sample.<br/>(2) The system has a total coliform-positive repeat sample following an <E T="03">E. coli</E>-positive routine sample.<br/>(3) The system fails to take all required repeat samples following an <E T="03">E. coli</E>-positive routine sample.<br/>(4) The system fails to test for <E T="03">E. coli</E> when any repeat sample tests positive for total coliform.</TD>
<TD class="left"><E T="03">E. coli</E> are bacteria whose presence indicates that the water may be contaminated with human or animal wastes. Human pathogens in these wastes can cause short-term effects, such as diarrhea, cramps, nausea, headaches, or other symptoms. They may pose a greater health risk for infants, young children, the elderly, and people with severely compromised immune systems.</TD>
</TR>
<TR>
<TD class="left border-right-single">1h. Subpart Y Seasonal System TT Violations &#x2021;</TD>
<TD class="left border-right-single">N/A</TD>
<TD class="left border-right-single">TT</TD>
<TD class="left">When this violation includes the failure to monitor for total coliforms or <E T="03">E. coli</E> prior to serving water to the public, the mandatory language found at 141.205(d)(2) must be used.<br/>When this violation includes failure to complete other actions, the appropriate elements found in 141.205(a) to describe the violation must be used.</TD>
</TR>
<TR>
<TD class="left border-right-single">2a. Turbidity (MCL) <sup>4</sup></TD>
<TD class="left border-right-single">None</TD>
<TD class="left border-right-single">1 NTU <sup>5</sup>/5 NTU</TD>
<TD class="left">Turbidity has no health effects. However, turbidity can interfere with disinfection and provide a medium for microbial growth. Turbidity may indicate the presence of disease-causing organisms. These organisms include bacteria, viruses, and parasites that can cause symptoms such as nausea, cramps, diarrhea and associated headaches.</TD>
</TR>
<TR>
<TD class="left border-right-single">2b. Turbidity (SWTR TT) <sup>6</sup></TD>
<TD class="left border-right-single">None</TD>
<TD class="left border-right-single">TT <sup>7</sup></TD>
<TD class="left">Turbidity has no health effects. However, turbidity can interfere with disinfection and provide a medium for microbial growth. Turbidity may indicate the presence of disease-causing organisms. These organisms include bacteria, viruses, and parasites that can cause symptoms such as nausea, cramps, diarrhea and associated headaches.</TD>
</TR>
<TR>
<TD class="left border-bottom-single border-right-single">2c. Turbidity (IESWTR TT and LT1ESWTR TT) <sup>8</sup></TD>
<TD class="left border-bottom-single border-right-single">None</TD>
<TD class="left border-bottom-single border-right-single">TT</TD>
<TD class="left border-bottom-single">Turbidity has no health effects. However, turbidity can interfere with disinfection and provide a medium for microbial growth. Turbidity may indicate the presence of disease-causing organisms. These organisms include bacteria, viruses, and parasites that can cause symptoms such as nausea, cramps, diarrhea and associated headaches.</TD>
</TR>
<TR>
<TD colspan="4" class="center border-bottom-single">B. Surface Water Treatment Rule (SWTR), Interim Enhanced Surface Water Treatment Rule (IESWTR), Long Term 1 Enhanced Surface Water Treatment Rule (LT1ESWTR) and the Filter Backwash Recycling Rule (FBRR) violations</TD>
</TR>
<TR>
<TD class="left border-right-single">3. Giardia lamblia (SWTR/IESWTR/LT1ESWTR)</TD>
<TD class="left border-right-single">Zero</TD>
<TD class="left border-right-single">TT <sup>10</sup></TD>
<TD class="left">Inadequately treated water may contain disease-causing organisms. These organisms include bacteria, viruses, and parasites which can cause symptoms such as nausea, cramps, diarrhea, and associated headaches.</TD>
</TR>
<TR>
<TD class="left border-right-single">4. Viruses (SWTR/IESWTR/LT1ESWTR)</TD>
<TD class="left border-right-single"/>
<TD class="left border-right-single"/>
<TD class="left"/>
</TR>
<TR>
<TD class="left border-right-single">5. Heterotrophic plate count (HPC) bacteria <sup>9</sup> (SWTR/IESWTR/LT1ESWTR)</TD>
<TD class="left border-right-single"/>
<TD class="left border-right-single"/>
<TD class="left"/>
</TR>
<TR>
<TD class="left border-right-single">6. Legionella (SWTR/IESWTR/LT1ESWTR)</TD>
<TD class="left border-right-single"/>
<TD class="left border-right-single"/>
<TD class="left"/>
</TR>
<TR>
<TD class="left border-bottom-single border-right-single">7. Cryptosporidium (IESWTR/FBRR/LT1ESWTR)</TD>
<TD class="left border-bottom-single border-right-single"/>
<TD class="left border-bottom-single border-right-single"/>
<TD class="left border-bottom-single"/>
</TR>
<TR>
<TD colspan="4" class="center border-bottom-single">C. Inorganic Chemicals (IOCs)</TD>
</TR>
<TR>
<TD class="left border-right-single">8. Antimony</TD>
<TD class="left border-right-single">0.006</TD>
<TD class="left border-right-single">0.006</TD>
<TD class="left">Some people who drink water containing antimony well in excess of the MCL over many years could experience increases in blood cholesterol and decreases in blood sugar.</TD>
</TR>
<TR>
<TD class="left border-right-single">9. Arsenic <sup>11</sup></TD>
<TD class="left border-right-single">0</TD>
<TD class="left border-right-single">0.010</TD>
<TD class="left">Some people who drink water containing arsenic in excess of the MCL over many years could experience skin damage or problems with their circulatory system, and may have an increased risk of getting cancer.</TD>
</TR>
<TR>
<TD class="left border-right-single">10. Asbestos (10 &#xB5;m)</TD>
<TD class="left border-right-single">7 MFL <sup>12</sup></TD>
<TD class="left border-right-single">7 MFL</TD>
<TD class="left">Some people who drink water containing asbestos in excess of the MCL over many years may have an increased risk of developing benign intestinal polyps.</TD>
</TR>
<TR>
<TD class="left border-right-single">11. Barium</TD>
<TD class="left border-right-single">2</TD>
<TD class="left border-right-single">2</TD>
<TD class="left">Some people who drink water containing barium in excess of the MCL over many years could experience an increase in their blood pressure.</TD>
</TR>
<TR>
<TD class="left border-right-single">12. Beryllium</TD>
<TD class="left border-right-single">0.004</TD>
<TD class="left border-right-single">0.004</TD>
<TD class="left">Some people who drink water containing beryllium well in excess of the MCL over many years could develop intestinal lesions.</TD>
</TR>
<TR>
<TD class="left border-right-single">13. Cadmium</TD>
<TD class="left border-right-single">0.005</TD>
<TD class="left border-right-single">0.005</TD>
<TD class="left">Some people who drink water containing cadmium in excess of the MCL over many years could experience kidney damage.</TD>
</TR>
<TR>
<TD class="left border-right-single">14. Chromium (total)</TD>
<TD class="left border-right-single">0.1</TD>
<TD class="left border-right-single">0.1</TD>
<TD class="left">Some people who use water containing chromium well in excess of the MCL over many years could experience allergic dermatitis.</TD>
</TR>
<TR>
<TD class="left border-right-single">15. Cyanide</TD>
<TD class="left border-right-single">0.2</TD>
<TD class="left border-right-single">0.2</TD>
<TD class="left">Some people who drink water containing cyanide well in excess of the MCL over many years could experience nerve damage or problems with their thyroid.</TD>
</TR>
<TR>
<TD class="left border-right-single">16. Fluoride</TD>
<TD class="left border-right-single">4.0</TD>
<TD class="left border-right-single">4.0</TD>
<TD class="left">Some people who drink water containing fluoride in excess of the MCL over many years could get bone disease, including pain and tenderness of the bones. Fluoride in drinking water at half the MCL or more may cause mottling of children's teeth, usually in children less than nine years old. Mottling, also known as dental fluorosis, may include brown staining and/or pitting of the teeth, and occurs only in developing teeth before they erupt from the gums.</TD>
</TR>
<TR>
<TD class="left border-right-single">17. Mercury (inorganic)</TD>
<TD class="left border-right-single">0.002</TD>
<TD class="left border-right-single">0.002</TD>
<TD class="left">Some people who drink water containing inorganic mercury well in excess of the MCL over many years could experience kidney damage.</TD>
</TR>
<TR>
<TD class="left border-right-single">18. Nitrate</TD>
<TD class="left border-right-single">10</TD>
<TD class="left border-right-single">10</TD>
<TD class="left">Infants below the age of six months who drink water containing nitrate in excess of the MCL could become seriously ill and, if untreated, may die. Symptoms include shortness of breath and blue baby syndrome.</TD>
</TR>
<TR>
<TD class="left border-right-single">19. Nitrite</TD>
<TD class="left border-right-single">1</TD>
<TD class="left border-right-single">1</TD>
<TD class="left">Infants below the age of six months who drink water containing nitrite in excess of the MCL could become seriously ill and, if untreated, may die. Symptoms include shortness of breath and blue baby syndrome.</TD>
</TR>
<TR>
<TD class="left border-right-single">20. Total Nitrate and Nitrite</TD>
<TD class="left border-right-single">10</TD>
<TD class="left border-right-single">10</TD>
<TD class="left">Infants below the age of six months who drink water containing nitrate and nitrite in excess of the MCL could become seriously ill and, if untreated, may die. Symptoms include shortness of breath and blue baby syndrome.</TD>
</TR>
<TR>
<TD class="left border-right-single">21. Selenium</TD>
<TD class="left border-right-single">0.05</TD>
<TD class="left border-right-single">0.05</TD>
<TD class="left">Selenium is an essential nutrient. However, some people who drink water containing selenium in excess of the MCL over many years could experience hair or fingernail losses, numbness in fingers or toes, or problems with their circulation.</TD>
</TR>
<TR>
<TD class="left border-bottom-single border-right-single">22. Thallium</TD>
<TD class="left border-bottom-single border-right-single">0.0005</TD>
<TD class="left border-bottom-single border-right-single">0.002</TD>
<TD class="left border-bottom-single">Some people who drink water containing thallium in excess of the MCL over many years could experience hair loss, changes in their blood, or problems with their kidneys, intestines, or liver.
</TD>
</TR>
<TR>
<TD colspan="4" class="center border-bottom-single"><strong class="minor-caps">D. Lead and Copper Rule</strong></TD>
</TR>
<TR>
<TD class="left border-right-single">23. Lead</TD>
<TD class="left border-right-single">zero</TD>
<TD class="left border-right-single">TT <sup>13</sup></TD>
<TD class="left">There is no safe level of lead in drinking water. Exposure to lead in drinking water can cause serious health effects in all age groups, especially pregnant people, infants (both formula-fed and breastfed), and young children. Some of the health effects to infants and children include decreases in IQ and attention span. Lead exposure can also result in new or worsened learning and behavior problems. The children of persons who are exposed to lead before or during pregnancy may be at increased risk of these harmful health effects. Adults have increased risks of heart disease, high blood pressure, kidney or nervous system problems. Contact your health care provider for more information about your risks.
</TD>
</TR>
<TR>
<TD class="left border-bottom-single border-right-single">24. Copper</TD>
<TD class="left border-bottom-single border-right-single">1.3</TD>
<TD class="left border-bottom-single border-right-single">TT <sup>14</sup></TD>
<TD class="left border-bottom-single">Copper is an essential nutrient, but some people who drink water containing copper in excess of the action level over a relatively short amount of time could experience gastrointestinal distress. Some people who drink water containing copper in excess of the action level over many years could suffer liver or kidney damage. People with Wilson's Disease should consult their personal doctor.
</TD>
</TR>
<TR>
<TD colspan="4" class="center border-bottom-single">E. Synthetic Organic Chemicals (SOCs)</TD>
</TR>
<TR>
<TD class="left border-right-single">25. 2,4-D</TD>
<TD class="left border-right-single">0.07</TD>
<TD class="left border-right-single">0.07</TD>
<TD class="left">Some people who drink water containing the weed killer 2,4-D well in excess of the MCL over many years could experience problems with their kidneys, liver, or adrenal glands.</TD>
</TR>
<TR>
<TD class="left border-right-single">26. 2,4,5-TP (Silvex)</TD>
<TD class="left border-right-single">0.05</TD>
<TD class="left border-right-single">0.05</TD>
<TD class="left">Some people who drink water containing silvex in excess of the MCL over many years could experience liver problems.</TD>
</TR>
<TR>
<TD class="left border-right-single">27. Alachlor</TD>
<TD class="left border-right-single">Zero</TD>
<TD class="left border-right-single">0.002</TD>
<TD class="left">Some people who drink water containing alachlor in excess of the MCL over many years could have problems with their eyes, liver, kidneys, or spleen, or experience anemia, and may have an increased risk of getting cancer.</TD>
</TR>
<TR>
<TD class="left border-right-single">28. Atrazine</TD>
<TD class="left border-right-single">0.003</TD>
<TD class="left border-right-single">0.003</TD>
<TD class="left">Some people who drink water containing atrazine well in excess of the MCL over many years could experience problems with their cardiovascular system or reproductive difficulties.</TD>
</TR>
<TR>
<TD class="left border-right-single">29. Benzo(a)pyrene (PAHs)</TD>
<TD class="left border-right-single">Zero</TD>
<TD class="left border-right-single">0.0002</TD>
<TD class="left">Some people who drink water containing benzo(a)pyrene in excess of the MCL over many years may experience reproductive difficulties and may have an increased risk of getting cancer.</TD>
</TR>
<TR>
<TD class="left border-right-single">30. Carbofuran</TD>
<TD class="left border-right-single">0.04</TD>
<TD class="left border-right-single">0.04</TD>
<TD class="left">Some people who drink water containing carbofuran in excess of the MCL over many years could experience problems with their blood, or nervous or reproductive systems.</TD>
</TR>
<TR>
<TD class="left border-right-single">31. Chlordane</TD>
<TD class="left border-right-single">Zero</TD>
<TD class="left border-right-single">0.002</TD>
<TD class="left">Some people who drink water containing chlordane in excess of the MCL over many years could experience problems with their liver or nervous system, and may have an increased risk of getting cancer.</TD>
</TR>
<TR>
<TD class="left border-right-single">32. Dalapon</TD>
<TD class="left border-right-single">0.2</TD>
<TD class="left border-right-single">0.2</TD>
<TD class="left">Some people who drink water containing dalapon well in excess of the MCL over many years could experience minor kidney changes.</TD>
</TR>
<TR>
<TD class="left border-right-single">33. Di(2-ethylhexyl) adipate</TD>
<TD class="left border-right-single">0.4</TD>
<TD class="left border-right-single">0.4</TD>
<TD class="left">Some people who drink water containing di(2-ethylhexyl) adipate well in excess of the MCL over many years could experience toxic effects such as weight loss, liver enlargement or possible reproductive difficulties.</TD>
</TR>
<TR>
<TD class="left border-right-single">34. Di(2-ethylhexyl) phthalate</TD>
<TD class="left border-right-single">Zero</TD>
<TD class="left border-right-single">0.006</TD>
<TD class="left">Some people who drink water containing di(2-ethylhexyl) phthalate well in excess of the MCL over many years may have problems with their liver, or experience reproductive difficulties, and may have an increased risk of getting cancer.</TD>
</TR>
<TR>
<TD class="left border-right-single">35. Dibromochloropropane (DBCP)</TD>
<TD class="left border-right-single">Zero</TD>
<TD class="left border-right-single">0.0002</TD>
<TD class="left">Some people who drink water containing DBCP in excess of the MCL over many years could experience reproductive difficulties and may have an increased risk of getting cancer.</TD>
</TR>
<TR>
<TD class="left border-right-single">36. Dinoseb</TD>
<TD class="left border-right-single">0.007</TD>
<TD class="left border-right-single">0.007</TD>
<TD class="left">Some people who drink water containing dinoseb well in excess of the MCL over many years could experience reproductive difficulties.</TD>
</TR>
<TR>
<TD class="left border-right-single">37. Dioxin (2,3,7,8-TCDD)</TD>
<TD class="left border-right-single">Zero</TD>
<TD class="left border-right-single">3 &#xD7; 10 <sup>&#x2212;8</sup></TD>
<TD class="left">Some people who drink water containing dioxin in excess of the MCL over many years could experience reproductive difficulties and may have an increased risk of getting cancer.</TD>
</TR>
<TR>
<TD class="left border-right-single">38. Diquat</TD>
<TD class="left border-right-single">0.02</TD>
<TD class="left border-right-single">0.02</TD>
<TD class="left">Some people who drink water containing diquat in excess of the MCL over many years could get cataracts.</TD>
</TR>
<TR>
<TD class="left border-right-single">39. Endothall</TD>
<TD class="left border-right-single">0.1</TD>
<TD class="left border-right-single">0.1</TD>
<TD class="left">Some people who drink water containing endothall in excess of the MCL over many years could experience problems with their stomach or intestines.</TD>
</TR>
<TR>
<TD class="left border-right-single">40. Endrin</TD>
<TD class="left border-right-single">0.002</TD>
<TD class="left border-right-single">0.002</TD>
<TD class="left">Some people who drink water containing endrin in excess of the MCL over many years could experience liver problems.</TD>
</TR>
<TR>
<TD class="left border-right-single">41. Ethylene dibromide</TD>
<TD class="left border-right-single">Zero</TD>
<TD class="left border-right-single">0.00005</TD>
<TD class="left">Some people who drink water containing ethylene dibromide in excess of the MCL over many years could experience problems with their liver, stomach, reproductive system, or kidneys, and may have an increased risk of getting cancer.</TD>
</TR>
<TR>
<TD class="left border-right-single">42. Glyphosate</TD>
<TD class="left border-right-single">0.7</TD>
<TD class="left border-right-single">0.7</TD>
<TD class="left">Some people who drink water containing glyphosate in excess of the MCL over many years could experience problems with their kidneys or reproductive difficulties.</TD>
</TR>
<TR>
<TD class="left border-right-single">43. Heptachlor</TD>
<TD class="left border-right-single">Zero</TD>
<TD class="left border-right-single">0.0004</TD>
<TD class="left">Some people who drink water containing heptachlor in excess of the MCL over many years could experience liver damage and may have an increased risk of getting cancer.</TD>
</TR>
<TR>
<TD class="left border-right-single">44. Heptachlor epoxide</TD>
<TD class="left border-right-single">Zero</TD>
<TD class="left border-right-single">0.0002</TD>
<TD class="left">Some people who drink water containing heptachlor epoxide in excess of the MCL over many years could experience liver damage, and may have an increased risk of getting cancer.</TD>
</TR>
<TR>
<TD class="left border-right-single">45. Hexachlorobenzene</TD>
<TD class="left border-right-single">Zero</TD>
<TD class="left border-right-single">0.001</TD>
<TD class="left">Some people who drink water containing hexachlorobenzene in excess of the MCL over many years could experience problems with their liver or kidneys, or adverse reproductive effects, and may have an increased risk of getting cancer.</TD>
</TR>
<TR>
<TD class="left border-right-single">46. Hexachlorocyclo-pentadiene</TD>
<TD class="left border-right-single">0.05</TD>
<TD class="left border-right-single">0.05</TD>
<TD class="left">Some people who drink water containing hexachlorocyclopentadiene well in excess of the MCL over many years could experience problems with their kidneys or stomach.</TD>
</TR>
<TR>
<TD class="left border-right-single">47. Lindane</TD>
<TD class="left border-right-single">0.0002</TD>
<TD class="left border-right-single">0.0002</TD>
<TD class="left">Some people who drink water containing lindane in excess of the MCL over many years could experience problems with their kidneys or liver.</TD>
</TR>
<TR>
<TD class="left border-right-single">48. Methoxychlor</TD>
<TD class="left border-right-single">0.04</TD>
<TD class="left border-right-single">0.04</TD>
<TD class="left">Some people who drink water containing methoxychlor in excess of the MCL over many years could experience reproductive difficulties.</TD>
</TR>
<TR>
<TD class="left border-right-single">49. Oxamyl (Vydate)</TD>
<TD class="left border-right-single">0.2</TD>
<TD class="left border-right-single">0.2</TD>
<TD class="left">Some people who drink water containing oxamyl in excess of the MCL over many years could experience slight nervous system effects.</TD>
</TR>
<TR>
<TD class="left border-right-single">50. Pentachlorophenol</TD>
<TD class="left border-right-single">Zero</TD>
<TD class="left border-right-single">0.001</TD>
<TD class="left">Some people who drink water containing pentachlorophenol in excess of the MCL over many years could experience problems with their liver or kidneys, and may have an increased risk of getting cancer.</TD>
</TR>
<TR>
<TD class="left border-right-single">51. Picloram</TD>
<TD class="left border-right-single">0.5</TD>
<TD class="left border-right-single">0.5</TD>
<TD class="left">Some people who drink water containing picloram in excess of the MCL over many years could experience problems with their liver.</TD>
</TR>
<TR>
<TD class="left border-right-single">52. Polychlorinated biphenyls (PCBs)</TD>
<TD class="left border-right-single">Zero</TD>
<TD class="left border-right-single">0.0005</TD>
<TD class="left">Some people who drink water containing PCBs in excess of the MCL over many years could experience changes in their skin, problems with their thymus gland, immune deficiencies, or reproductive or nervous system difficulties, and may have an increased risk of getting cancer.</TD>
</TR>
<TR>
<TD class="left border-right-single">53. Simazine</TD>
<TD class="left border-right-single">0.004</TD>
<TD class="left border-right-single">0.004</TD>
<TD class="left">Some people who drink water containing simazine in excess of the MCL over many years could experience problems with their blood.</TD>
</TR>
<TR>
<TD class="left border-bottom-single border-right-single">54. Toxaphene</TD>
<TD class="left border-bottom-single border-right-single">Zero</TD>
<TD class="left border-bottom-single border-right-single">0.003</TD>
<TD class="left border-bottom-single">Some people who drink water containing toxaphene in excess of the MCL over many years could have problems with their kidneys, liver, or thyroid, and may have an increased risk of getting cancer.</TD>
</TR>
<TR>
<TD class="left border-right-single">55. Hazard Index PFAS (HFPO-DA, PFBS, PFHxS, and PFNA)</TD>
<TD class="left border-right-single">1 (unitless)</TD>
<TD class="left border-right-single">1 (unitless)</TD>
<TD class="left">Per- and polyfluoroalkyl substances (PFAS) can persist in the human body and exposure may lead to increased risk of adverse health effects. Low levels of multiple PFAS that individually would not likely result in increased risk of adverse health effects may result in adverse health effects when combined in a mixture. Some people who consume drinking water containing mixtures of PFAS in excess of the Hazard Index (HI) MCL may have increased health risks such as liver, immune, and thyroid effects following exposure over many years and developmental and thyroid effects following repeated exposure during pregnancy and/or childhood.</TD>
</TR>
<TR>
<TD class="left border-right-single">56. HFPO-DA</TD>
<TD class="left border-right-single">0.00001</TD>
<TD class="left border-right-single">0.00001</TD>
<TD class="left">Some people who drink water containing HFPO-DA in excess of the MCL over many years may have increased health risks such as immune, liver, and kidney effects. There is also a potential concern for cancer associated with HFPO-DA exposure. In addition, there may be increased risks of developmental effects for people who drink water containing HFPO-DA in excess of the MCL following repeated exposure during pregnancy and/or childhood.</TD>
</TR>
<TR>
<TD class="left border-right-single">57. PFHxS</TD>
<TD class="left border-right-single">0.00001</TD>
<TD class="left border-right-single">0.00001</TD>
<TD class="left">Some people who drink water containing PFHxS in excess of the MCL over many years may have increased health risks such as immune, thyroid, and liver effects. In addition, there may be increased risks of developmental effects for people who drink water containing PFHxS in excess of the MCL following repeated exposure during pregnancy and/or childhood.</TD>
</TR>
<TR>
<TD class="left border-right-single">58. PFNA</TD>
<TD class="left border-right-single">0.00001</TD>
<TD class="left border-right-single">0.00001</TD>
<TD class="left">Some people who drink water containing PFNA in excess of the MCL over many years may have increased health risks such as elevated cholesterol levels, immune effects, and liver effects. In addition, there may be increased risks of developmental effects for people who drink water containing PFNA in excess of the MCL following repeated exposure during pregnancy and/or childhood.</TD>
</TR>
<TR>
<TD class="left border-right-single">59. PFOA</TD>
<TD class="left border-right-single">Zero</TD>
<TD class="left border-right-single">0.0000040</TD>
<TD class="left">Some people who drink water containing PFOA in excess of the MCL over many years may have increased health risks such as cardiovascular, immune, and liver effects, as well as increased incidence of certain types of cancers including kidney and testicular cancer. In addition, there may be increased risks of developmental and immune effects for people who drink water containing PFOA in excess of the MCL following repeated exposure during pregnancy and/or childhood.</TD>
</TR>
<TR>
<TD class="left border-right-single">60. PFOS</TD>
<TD class="left border-right-single">Zero</TD>
<TD class="left border-right-single">0.0000040</TD>
<TD class="left">Some people who drink water containing PFOS in excess of the MCL over many years may have increased health risks such as cardiovascular, immune, and liver effects, as well as increased incidence of certain types of cancers including liver cancer. In addition, there may be increased risks of developmental and immune effects for people who drink water containing PFOS in excess of the MCL following repeated exposure during pregnancy and/or childhood.
</TD>
</TR>
<TR>
<TD colspan="4" class="center border-bottom-single">F. Volatile Organic Chemicals (VOCs)</TD>
</TR>
<TR>
<TD class="left border-right-single">61. Benzene</TD>
<TD class="left border-right-single">Zero</TD>
<TD class="left border-right-single">0.005</TD>
<TD class="left">Some people who drink water containing benzene in excess of the MCL over many years could experience anemia or a decrease in blood platelets, and may have an increased risk of getting cancer.</TD>
</TR>
<TR>
<TD class="left border-right-single">62. Carbon tetrachloride</TD>
<TD class="left border-right-single">Zero</TD>
<TD class="left border-right-single">0.005</TD>
<TD class="left">Some people who drink water containing carbon tetrachloride in excess of the MCL over many years could experience problems with their liver and may have an increased risk of getting cancer.</TD>
</TR>
<TR>
<TD class="left border-right-single">63. Chlorobenzene (monochloro- benzene)</TD>
<TD class="left border-right-single">0.1</TD>
<TD class="left border-right-single">0.1</TD>
<TD class="left">Some people who drink water containing chlorobenzene in excess of the MCL over many years could experience problems with their liver or kidneys.</TD>
</TR>
<TR>
<TD class="left border-right-single">64. <E T="03">o</E>-Dichlorobenzene</TD>
<TD class="left border-right-single">0.6</TD>
<TD class="left border-right-single">0.6</TD>
<TD class="left">Some people who drink water containing o-dichlorobenzene well in excess of the MCL over many years could experience problems with their liver, kidneys, or circulatory systems.</TD>
</TR>
<TR>
<TD class="left border-right-single">65. <E T="03">p</E>-Dichlorobenzene</TD>
<TD class="left border-right-single">0.075</TD>
<TD class="left border-right-single">0.075</TD>
<TD class="left">Some people who drink water containing p-dichlorobenzene in excess of the MCL over many years could experience anemia, damage to their liver, kidneys, or spleen, or changes in their blood.</TD>
</TR>
<TR>
<TD class="left border-right-single">66. 1,2-Dichloroethane</TD>
<TD class="left border-right-single">Zero</TD>
<TD class="left border-right-single">0.005</TD>
<TD class="left">Some people who drink water containing 1,2-dichloroethane in excess of the MCL over many years may have an increased risk of getting cancer.</TD>
</TR>
<TR>
<TD class="left border-right-single">67. 1,1-Dichloroethylene</TD>
<TD class="left border-right-single">0.007</TD>
<TD class="left border-right-single">0.007</TD>
<TD class="left">Some people who drink water containing 1,1-dichloroethylene in excess of the MCL over many years could experience problems with their liver.</TD>
</TR>
<TR>
<TD class="left border-right-single">68. <E T="03">cis</E>-1,2-Dichloroethylene</TD>
<TD class="left border-right-single">0.07</TD>
<TD class="left border-right-single">0.07</TD>
<TD class="left">Some people who drink water containing cis-1,2-dichloroethylene in excess of the MCL over many years could experience problems with their liver.</TD>
</TR>
<TR>
<TD class="left border-right-single">69. <E T="03">trans</E>-1,2-Dichloroethylene</TD>
<TD class="left border-right-single">0.1</TD>
<TD class="left border-right-single">0.1</TD>
<TD class="left">Some people who drink water containing trans-1,2-dichloroethylene well in excess of the MCL over many years could experience problems with their liver.</TD>
</TR>
<TR>
<TD class="left border-right-single">70. Dichloromethane</TD>
<TD class="left border-right-single">Zero</TD>
<TD class="left border-right-single">0.005</TD>
<TD class="left">Some people who drink water containing dichloromethane in excess of the MCL over many years could have liver problems and may have an increased risk of getting cancer.</TD>
</TR>
<TR>
<TD class="left border-right-single">71. 1,2-Dichloropropane</TD>
<TD class="left border-right-single">Zero</TD>
<TD class="left border-right-single">0.005</TD>
<TD class="left">Some people who drink water containing 1,2-dichloropropane in excess of the MCL over many years may have an increased risk of getting cancer.</TD>
</TR>
<TR>
<TD class="left border-right-single">72. Ethylbenzene</TD>
<TD class="left border-right-single">0.7</TD>
<TD class="left border-right-single">0.7</TD>
<TD class="left">Some people who drink water containing ethylbenzene well in excess of the MCL over many years could experience problems with their liver or kidneys.</TD>
</TR>
<TR>
<TD class="left border-right-single">73. Styrene</TD>
<TD class="left border-right-single">0.1</TD>
<TD class="left border-right-single">0.1</TD>
<TD class="left">Some people who drink water containing styrene well in excess of the MCL over many years could have problems with their liver, kidneys, or circulatory system.</TD>
</TR>
<TR>
<TD class="left border-right-single">74. Tetrachloroethylene</TD>
<TD class="left border-right-single">Zero</TD>
<TD class="left border-right-single">0.005</TD>
<TD class="left">Some people who drink water containing tetrachloroethylene in excess of the MCL over many years could have problems with their liver, and may have an increased risk of getting cancer.</TD>
</TR>
<TR>
<TD class="left border-right-single">75. Toluene</TD>
<TD class="left border-right-single">1</TD>
<TD class="left border-right-single">1</TD>
<TD class="left">Some people who drink water containing toluene well in excess of the MCL over many years could have problems with their nervous system, kidneys, or liver.</TD>
</TR>
<TR>
<TD class="left border-right-single">76. 1,2,4-Trichlorobenzene</TD>
<TD class="left border-right-single">0.07</TD>
<TD class="left border-right-single">0.07</TD>
<TD class="left">Some people who drink water containing 1,2,4-trichlorobenzene well in excess of the MCL over many years could experience changes in their adrenal glands.</TD>
</TR>
<TR>
<TD class="left border-right-single">77. 1,1,1-Trichloroethane</TD>
<TD class="left border-right-single">0.2</TD>
<TD class="left border-right-single">0.2</TD>
<TD class="left">Some people who drink water containing 1,1,1-trichloroethane in excess of the MCL over many years could experience problems with their liver, nervous system, or circulatory system.</TD>
</TR>
<TR>
<TD class="left border-right-single">78. 1,1,2-Trichloroethane</TD>
<TD class="left border-right-single">0.003</TD>
<TD class="left border-right-single">0.005</TD>
<TD class="left">Some people who drink water containing 1,1,2-trichloroethane well in excess of the MCL over many years could have problems with their liver, kidneys, or immune systems.</TD>
</TR>
<TR>
<TD class="left border-right-single">79. Trichloroethylene</TD>
<TD class="left border-right-single">Zero</TD>
<TD class="left border-right-single">0.005</TD>
<TD class="left">Some people who drink water containing trichloroethylene in excess of the MCL over many years could experience problems with their liver and may have an increased risk of getting cancer.</TD>
</TR>
<TR>
<TD class="left border-right-single">80. Vinyl chloride</TD>
<TD class="left border-right-single">Zero</TD>
<TD class="left border-right-single">0.002</TD>
<TD class="left">Some people who drink water containing vinyl chloride in excess of the MCL over many years may have an increased risk of getting cancer.</TD>
</TR>
<TR>
<TD class="left border-bottom-single border-right-single">75. Xylenes (total)</TD>
<TD class="left border-bottom-single border-right-single">10</TD>
<TD class="left border-bottom-single border-right-single">10</TD>
<TD class="left border-bottom-single">Some people who drink water containing xylenes in excess of the MCL over many years could experience damage to their nervous system.</TD>
</TR>
<TR>
<TD colspan="4" class="center border-bottom-single">G. Radioactive Contaminants</TD>
</TR>
<TR>
<TD class="left border-right-single">81. Beta/photon emitters</TD>
<TD class="left border-right-single">Zero</TD>
<TD class="left border-right-single">4 mrem/yr <sup>15</sup></TD>
<TD class="left">Certain minerals are radioactive and may emit forms of radiation known as photons and beta radiation. Some people who drink water containing beta and photon emitters in excess of the MCL over many years may have an increased risk of getting cancer.</TD>
</TR>
<TR>
<TD class="left border-right-single">82. Alpha emitters</TD>
<TD class="left border-right-single">Zero</TD>
<TD class="left border-right-single">17 pCi/L <sup>17</sup></TD>
<TD class="left">Certain minerals are radioactive and may emit a form of radiation known as alpha radiation. Some people who drink water containing alpha emitters in excess of the MCL over many years may have an increased risk of getting cancer.</TD>
</TR>
<TR>
<TD class="left border-right-single">83. Combined radium (226 &amp; 228)</TD>
<TD class="left border-right-single">Zero</TD>
<TD class="left border-right-single">5 pCi/L</TD>
<TD class="left">Some people who drink water containing radium 226 or 228 in excess of the MCL over many years may have an increased risk of getting cancer.</TD>
</TR>
<TR>
<TD class="left border-bottom-single border-right-single">84. Uranium <sup>16</sup></TD>
<TD class="left border-bottom-single border-right-single">Zero</TD>
<TD class="left border-bottom-single border-right-single">30 &#xB5;g/L</TD>
<TD class="left border-bottom-single">Some people who drink water containing uranium in excess of the MCL over many years may have an increased risk of getting cancer and kidney toxicity.
</TD>
</TR>
<TR>
<TD colspan="4" class="center border-bottom-single">H. Disinfection Byproducts (DBPs), Byproduct Precursors, and Disinfectant Residuals: Where disinfection is used in the treatment of drinking water, disinfectants combine with organic and inorganic matter present in water to form chemicals called disinfection byproducts (DBPs). EPA sets standards for controlling the levels of disinfectants and DBPs in drinking water, including trihalomethanes (THMs) and haloacetic acids (HAAs) <sup>18</sup> </TD>
</TR>
<TR>
<TD class="left border-right-single">85. Total trihalomethanes (TTHMs)</TD>
<TD class="left border-right-single">N/A</TD>
<TD class="left border-right-single">0.080 <sup>19 20</sup></TD>
<TD class="left">Some people who drink water containing trihalomethanes in excess of the MCL over many years may experience problems with their liver, kidneys, or central nervous system, and may have an increased risk of getting cancer.</TD>
</TR>
<TR>
<TD class="left border-right-single">86. Haloacetic Acids (HAA)</TD>
<TD class="left border-right-single">N/A</TD>
<TD class="left border-right-single">0.060 <sup>21</sup></TD>
<TD class="left">Some people who drink water containing haloacetic acids in excess of the MCL over many years may have an increased risk of getting cancer.</TD>
</TR>
<TR>
<TD class="left border-right-single">87. Bromate</TD>
<TD class="left border-right-single">Zero</TD>
<TD class="left border-right-single">0.010</TD>
<TD class="left">Some people who drink water containing bromate in excess of the MCL over many years may have an increased risk of getting cancer.</TD>
</TR>
<TR>
<TD class="left border-right-single">88. Chlorite</TD>
<TD class="left border-right-single">0.08</TD>
<TD class="left border-right-single">1.0</TD>
<TD class="left">Some infants and young children who drink water containing chlorite in excess of the MCL could experience nervous system effects. Similar effects may occur in fetuses of pregnant women who drink water containing chlorite in excess of the MCL. Some people may experience anemia.</TD>
</TR>
<TR>
<TD class="left border-right-single">89. Chlorine</TD>
<TD class="left border-right-single">4 (MRDLG) <sup>22</sup></TD>
<TD class="left border-right-single">4.0 (MRDL) <sup>23</sup></TD>
<TD class="left">Some people who use water containing chlorine well in excess of the MRDL could experience irritating effects to their eyes and nose. Some people who drink water containing chlorine well in excess of the MRDL could experience stomach discomfort.</TD>
</TR>
<TR>
<TD class="left border-right-single">90. Chloramines</TD>
<TD class="left border-right-single">4 (MRDLG)</TD>
<TD class="left border-right-single">4.0 (MRDL)</TD>
<TD class="left">Some people who use water containing chloramines well in excess of the MRDL could experience irritating effects to their eyes and nose. Some people who drink water containing chloramines well in excess of the MRDL could experience stomach discomfort or anemia.</TD>
</TR>
<TR>
<TD class="left border-right-single">91. Chlorine dioxide, where any 2 consecutive daily samples taken at the entrance to the distribution system are above the MRDL</TD>
<TD class="left border-right-single">0.8 (MRDLG)</TD>
<TD class="left border-right-single">0.8 (MRDL)</TD>
<TD class="left">Some infants and young children who drink water containing chlorine dioxide in excess of the MRDL could experience nervous system effects. Similar effects may occur in fetuses of pregnant women who drink water containing chlorine dioxide in excess of the MRDL. Some people may experience anemia.</TD>
</TR>
<TR>
<TD class="left border-right-single"> </TD>
<TD class="left border-right-single"/>
<TD class="left border-right-single"/>
<TD class="left"><E T="03">Add for public notification only:</E> The chlorine dioxide violations reported today are the result of exceedances at the treatment facility only, not within the distribution system which delivers water to consumers. Continued compliance with chlorine dioxide levels within the distribution system minimizes the potential risk of these violations to consumers.</TD>
</TR>
<TR>
<TD class="left border-right-single">92. Chlorine dioxide, where one or more distribution system samples are above the MRDL</TD>
<TD class="left border-right-single">0.8 (MRDLG)</TD>
<TD class="left border-right-single">0.8 (MRDL)</TD>
<TD class="left">Some infants and young children who drink water containing chlorine dioxide in excess of the MRDL could experience nervous system effects. Similar effects may occur in fetuses of pregnant women who drink water containing chlorine dioxide in excess of the MRDL. Some people may experience anemia.</TD>
</TR>
<TR>
<TD class="left border-right-single"> </TD>
<TD class="left border-right-single"/>
<TD class="left border-right-single"/>
<TD class="left"><E T="03">Add for public notification only:</E> The chlorine dioxide violations reported today include exceedances of the EPA standard within the distribution system which delivers water to consumers. Violations of the chlorine dioxide standard within the distribution system may harm human health based on short-term exposures. Certain groups, including fetuses, infants, and young children, may be especially susceptible to nervous system effects from excessive chlorine dioxide exposure.</TD>
</TR>
<TR>
<TD class="left border-bottom-single border-right-single">93. Control of DBP precursors (TOC)</TD>
<TD class="left border-bottom-single border-right-single">None</TD>
<TD class="left border-bottom-single border-right-single">TT</TD>
<TD class="left border-bottom-single">Total organic carbon (TOC) has no health effects. However, total organic carbon provides a medium for the formation of disinfection byproducts. These byproducts include trihalomethanes (THMs) and haloacetic acids (HAAs). Drinking water containing these byproducts in excess of the MCL may lead to adverse health effects, liver or kidney problems, or nervous system effects, and may lead to an increased risk of getting cancer.</TD>
</TR>
<TR>
<TD colspan="4" class="center border-bottom-single">I. Other Treatment Techniques</TD>
</TR>
<TR>
<TD class="left border-right-single">94. Acrylamide</TD>
<TD class="left border-right-single">Zero</TD>
<TD class="left border-right-single">TT</TD>
<TD class="left">Some people who drink water containing high levels of acrylamide over a long period of time could have problems with their nervous system or blood, and may have an increased risk of getting cancer.</TD>
</TR>
<TR>
<TD class="left border-bottom-single border-right-single">95. Epichlorohydrin</TD>
<TD class="left border-bottom-single border-right-single">Zero</TD>
<TD class="left border-bottom-single border-right-single">TT</TD>
<TD class="left border-bottom-single">Some people who drink water containing high levels of epichlorohydrin over a long period of time could experience stomach problems, and may have an increased risk of getting cancer.
</TD>
</TR>
</TBODY>
</TABLE>
</DIV></DIV>
<HD1>Appendix B&#x2014;Endnotes
</HD1>
<P>&#x2020; Until March 31, 2016.</P>
<P>&#x2021; Beginning April 1, 2016.</P>
<P>1. MCLG&#x2014;Maximum contaminant level goal</P>
<P>2. MCL&#x2014;Maximum contaminant level</P>
<P>3. For water systems analyzing at least 40 samples per month, no more than 5.0 percent of the monthly samples may be positive for total coliforms. For systems analyzing fewer than 40 samples per month, no more than one sample per month may be positive for total coliforms.</P>
<P>4. There are various regulations that set turbidity standards for different types of systems, including 40 CFR 141.13, and the 1989 Surface Water Treatment Rule, the 1998 Interim Enhanced Surface Water Treatment Rule and the 2002 Long Term 1 Enhanced Surface Water Treatment Rule. The MCL for the monthly turbidity average is 1 NTU; the MCL for the 2-day average is 5 NTU for systems that are required to filter but have not yet installed filtration (40 CFR 141.13).</P>
<P>5. NTU&#x2014;Nephelometric turbidity unit</P>
<P>6. There are various regulations that set turbidity standards for different types of systems, including 40 CFR 141.13, and the 1989 Surface Water Treatment Rule, the 1998 Interim Enhanced Surface Water Treatment Rule and the 2001 Long Term 1 Enhanced Surface Water Treatment Rule. Systems subject to the Surface Water Treatment Rule (both filtered and unfiltered) may not exceed 5 NTU. In addition, in filtered systems, 95 percent of samples each month must not exceed 0.5 NTU in systems using conventional or direct filtration and must not exceed 1 NTU in systems using slow sand or diatomaceous earth filtration or other filtration technologies approved by the primacy agency.</P>
<P>7. TT&#x2014;Treatment technique</P>
<P>8. There are various regulations that set turbidity standards for different types of systems, including 40 CFR 141.13, the 1989 Surface Water Treatment Rule (SWTR), the 1998 Interim Enhanced Surface Water Treatment Rule (IESWTR) and the 2002 Long Term 1 Enhanced Surface Water Treatment Rule (LT1ESWTR). For systems subject to the IESWTR (systems serving at least 10,000 people, using surface water or ground water under the direct influence of surface water), that use conventional filtration or direct filtration, after January 1, 2002, the turbidity level of a system's combined filter effluent may not exceed 0.3 NTU in at least 95 percent of monthly measurements, and the turbidity level of a system's combined filter effluent must not exceed 1 NTU at any time. Systems subject to the IESWTR using technologies other than conventional, direct, slow sand, or diatomaceous earth filtration must meet turbidity limits set by the primacy agency. For systems subject to the LT1ESWTR (systems serving fewer than 10,000 people, using surface water or ground water under the direct influence of surface water) that use conventional filtration or direct filtration, after January 1, 2005, the turbidity level of a system's combined filter effluent may not exceed 0.3 NTU in at least 95 percent of monthly measurements, and the turbidity level of a system's combined filter effluent must not exceed 1 NTU at any time. Systems subject to the LT1ESWTR using technologies other than conventional, direct, slow sand, or diatomaceous earth filtration must meet turbidity limits set by the primacy agency.</P>
<P>9. The bacteria detected by heterotrophic plate count (HPC) are not necessarily harmful. HPC is simply an alternative method of determining disinfectant residual levels. The number of such bacteria is an indicator of whether there is enough disinfectant in the distribution system.</P>
<P>10. SWTR, IESWTR, and LT1ESWTR treatment technique violations that involve turbidity exceedances may use the health effects language for turbidity instead.</P>
<P>11. These arsenic values are effective January 23, 2006. Until then, the MCL is 0.05 mg/L and there is no MCLG.</P>
<P>12. Millions fibers per liter.</P>
<P>13. Action Level = 0.010 mg/L</P>
<P>14. Action Level = 1.3 mg/L</P>
<P>15. Millirems per years</P>
<P>16. The uranium MCL is effective December 8, 2003 for all community water systems.</P>
<P>17. Picocuries per liter</P>
<P>18. Surface water systems and ground water systems under the direct influence of surface water are regulated under subpart H of 40 CFR 141. Subpart H community and non-transient non-community systems serving &#x2265;10,000 must comply with subpart L DBP MCLs and disinfectant maximum residual disinfectant levels (MRDLs) beginning January 1, 2002. All other community and non-transient non-community systems must comply with subpart L DBP MCLs and disinfectant MRDLs beginning January 1, 2004. Subpart H transient non-community systems serving &#x2265;10,000 that use chlorine dioxide as a disinfectant or oxidant must comply with the chlorine dioxide MRDL beginning January 1, 2002. All other transient non-community systems that use chlorine dioxide as a disinfectant or oxidant must comply with the chlorine dioxide MRDL beginning January 1, 2004.</P>
<P>19. Community and non-transient non-community systems must comply with subpart V TTHM and HAA5 MCLs of 0.080 mg/L and 0.060 mg/L, respectively (with compliance calculated as a locational running annual average) on the schedule in &#xA7; 141.620.</P>
<P>20. The MCL for total trihalomethanes is the sum of the concentrations of the individual trihalomethanes.</P>
<P>21. The MCL for haloacetic acids is the sum of the concentrations of the individual haloacetic acids.</P>
<P>22. MRDLG&#x2014;Maximum residual disinfectant level goal.</P>
<P>23. MRDL&#x2014;Maximum residual disinfectant level.</P>
<CITA TYPE="N">[65 FR 26043, May 4, 2000; 65 FR 38629, June 21, 2000; 65 FR 40521, 40522, June 30, 2000, as amended at 65 FR 76751, Dec. 7, 2000; 66 FR 7065, Jan. 22, 2001; 66 FR 31104, June 8, 2001; 67 FR 1838, Jan. 14, 2002; 67 FR 70857, Nov. 27, 2002; 68 FR 14507, Mar. 25, 2003; 69 FR 38856, June 29, 2004; 71 FR 483, Jan. 4, 2006; 71 FR 65653, Nov. 8, 2006; 78 FR 10351, Feb. 13, 2013; 86 FR 4310, Jan. 15, 2021; 89 FR 32749, Apr. 26, 2024; 89 FR 86664, Oct. 30, 2024]
</CITA>
</DIV9>

<DIV9 N="Appendix C to Subpart Q of Part 141" TYPE="APPENDIX" hierarchy_metadata="{&quot;path&quot;:&quot;/on/_SUBSTITUTE_DATE_/title-40/part-141/appendix-Appendix C to Subpart Q of Part 141&quot;,&quot;citation&quot;:&quot;Appendix C to Subpart Q of Part 141, Title 40&quot;}">
<HEAD>Appendix C to Subpart Q of Part 141&#x2014;List of Acronyms Used in Public Notification Regulation
</HEAD>
<FP-2>CCR Consumer Confidence Report
</FP-2>
<FP-2>CWS Community Water System
</FP-2>
<FP-2>DBP Disinfection Byproduct
</FP-2>
<FP-2>EPA Environmental Protection Agency
</FP-2>
<FP-2>GWR Ground Water Rule
</FP-2>
<FP-2>HI Hazard Index
</FP-2>
<FP-2>HPC Heterotrophic Plate Count
</FP-2>
<FP-2>IESWTR Interim Enhanced Surface Water Treatment Rule
</FP-2>
<FP-2>IOC Inorganic Chemical
</FP-2>
<FP-2>LCR Lead and Copper Rule
</FP-2>
<FP-2>MCL Maximum Contaminant Level
</FP-2>
<FP-2>MCLG Maximum Contaminant Level Goal
</FP-2>
<FP-2>MRDL Maximum Residual Disinfectant Level
</FP-2>
<FP-2>MRDLG Maximum Residual Disinfectant Level Goal
</FP-2>
<FP-2>NCWS Non-Community Water System
</FP-2>
<FP-2>NPDWR National Primary Drinking Water Regulation
</FP-2>
<FP-2>NTNCWS Non-Transient Non-Community Water System
</FP-2>
<FP-2>NTU Nephelometric Turbidity Unit
</FP-2>
<FP-2>OGWDW Office of Ground Water and Drinking Water
</FP-2>
<FP-2>OW Office of Water
</FP-2>
<FP-2>PFAS Per- and Polyfluoroalkyl Substances
</FP-2>
<FP-2>PN Public Notification
</FP-2>
<FP-2>PWS Public Water System
</FP-2>
<FP-2>SDWA Safe Drinking Water Act
</FP-2>
<FP-2>SMCL Secondary Maximum Contaminant Level
</FP-2>
<FP-2>SOC Synthetic Organic Chemical
</FP-2>
<FP-2>SWTR Surface Water Treatment Rule
</FP-2>
<FP-2>TCR Total Coliform Rule
</FP-2>
<FP-2>TT Treatment Technique
</FP-2>
<FP-2>TWS Transient Non-Community Water System
</FP-2>
<FP-2>VOC Volatile Organic Chemical
</FP-2>
<CITA TYPE="N">[65 FR 26035, May 4, 2000, as amended at 71 FR 65653, Nov. 8, 2006; 89 FR 32750, Apr. 26, 2024]
</CITA>
</DIV9>

</DIV6>
